# 061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-5,FAN,volts,480,V,ELECTRICAL CHARACTERISTICS / VOLTAGE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-5,FAN,phase,3,,ELECTRICAL CHARACTERISTICS / PHASE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,building,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,floor,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,area_served,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,qty,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,service,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,cfm,,cfm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,esp_in,,in. w.c.,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,motor_hp,20,hp,ELECTRICAL CHARACTERISTICS / HP,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,motor_watts,,W,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,rpm,,rpm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,drive,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,vfd,yes,,LOCAL DISCONNECT / SWITCH,printed 'VFD'
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,ecm,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,control,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,volts,480,V,ELECTRICAL CHARACTERISTICS / VOLTAGE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,SF-6,FAN,phase,3,,ELECTRICAL CHARACTERISTICS / PHASE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,building,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,floor,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,area_served,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,qty,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,service,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,cfm,,cfm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,esp_in,,in. w.c.,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,motor_hp,15,hp,ELECTRICAL CHARACTERISTICS / HP,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,motor_watts,,W,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,rpm,,rpm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,drive,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,vfd,yes,,LOCAL DISCONNECT / SWITCH,printed 'VFD 60A3P LOCAL - NF - NEMA 3R'
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,ecm,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,control,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,volts,480,V,ELECTRICAL CHARACTERISTICS / VOLTAGE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-1,FAN,phase,3,,ELECTRICAL CHARACTERISTICS / PHASE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,building,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,floor,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,area_served,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,qty,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,service,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,cfm,,cfm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,esp_in,,in. w.c.,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,motor_hp,15,hp,ELECTRICAL CHARACTERISTICS / HP,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,motor_watts,,W,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,rpm,,rpm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,drive,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,vfd,yes,,LOCAL DISCONNECT / SWITCH,printed 'VFD 60A3P LOCAL - NF - NEMA 3R'
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,ecm,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,control,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,volts,480,V,ELECTRICAL CHARACTERISTICS / VOLTAGE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-2,FAN,phase,3,,ELECTRICAL CHARACTERISTICS / PHASE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,building,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,floor,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,area_served,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,qty,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,service,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,cfm,,cfm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,esp_in,,in. w.c.,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,motor_hp,15,hp,ELECTRICAL CHARACTERISTICS / HP,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,motor_watts,,W,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,rpm,,rpm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,drive,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,vfd,yes,,LOCAL DISCONNECT / SWITCH,printed 'VFD 60A3P LOCAL - NF - NEMA 3R'
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,ecm,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,control,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,volts,480,V,ELECTRICAL CHARACTERISTICS / VOLTAGE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-3,FAN,phase,3,,ELECTRICAL CHARACTERISTICS / PHASE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,building,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,floor,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,area_served,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,qty,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,service,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,cfm,,cfm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,esp_in,,in. w.c.,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,motor_hp,15,hp,ELECTRICAL CHARACTERISTICS / HP,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,motor_watts,,W,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,rpm,,rpm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,drive,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,vfd,yes,,LOCAL DISCONNECT / SWITCH,printed 'VFD 60A3P LOCAL - NF - NEMA 3R'
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,ecm,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,control,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,volts,480,V,ELECTRICAL CHARACTERISTICS / VOLTAGE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,RF-4,FAN,phase,3,,ELECTRICAL CHARACTERISTICS / PHASE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,building,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,floor,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,area_served,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,qty,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,service,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,cfm,,cfm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,esp_in,,in. w.c.,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,motor_hp,30,hp,ELECTRICAL CHARACTERISTICS / HP,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,motor_watts,,W,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,rpm,,rpm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,drive,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,vfd,yes,,LOCAL DISCONNECT / SWITCH,printed 'VFD 60A3P LOCAL - NF - NEMA 3R'
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,ecm,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,control,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,volts,208,V,ELECTRICAL CHARACTERISTICS / VOLTAGE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-2,FAN,phase,3,,ELECTRICAL CHARACTERISTICS / PHASE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,building,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,floor,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,area_served,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,qty,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,service,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,cfm,,cfm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,esp_in,,in. w.c.,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,motor_hp,30,hp,ELECTRICAL CHARACTERISTICS / HP,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,motor_watts,,W,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,rpm,,rpm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,drive,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,vfd,yes,,LOCAL DISCONNECT / SWITCH,printed 'VFD 60A3P LOCAL - NF - NEMA 3R'
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,ecm,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,control,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,volts,480,V,ELECTRICAL CHARACTERISTICS / VOLTAGE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,EF-3,FAN,phase,3,,ELECTRICAL CHARACTERISTICS / PHASE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,building,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,floor,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,area_served,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,qty,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,cfm,,cfm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,cooling_mbh,,MBH,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,cooling_tons,,tons,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,heating_mbh,,MBH,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,hw_gpm,,gpm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,hw_ewt_f,,F,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,hw_lwt_f,,F,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,chw_gpm,,gpm,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,chw_ewt_f,,F,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,chw_lwt_f,,F,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,motor_hp,,hp,ELECTRICAL CHARACTERISTICS / HP,printed '--'
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,eh_kw,,kW,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,conn_in,,in,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,bas_interface,,,,not printed
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,volts,480,V,ELECTRICAL CHARACTERISTICS / VOLTAGE,
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EQUIPMENT SCHEDULE,WWHP-A,HEAT_PUMP,phase,3,,ELECTRICAL CHARACTERISTICS / PHASE,
