# 061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.typicals.csv — TYPICAL-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-typical-eval.mjs), typicals tier 2.
#
# Judged the way an estimator would: from renders and the PDF's own text of each schedule row, its
# notes, and the sequences, control diagrams and points lists the sheets draw for the unit. The
# pipeline's typical output for this document was never produced or consulted. A key that looks wrong
# is written up in ASSEMBLIES_BUG_CATALOGUE.md, never edited (goals/ASSEMBLIES.md ANTI-GAMING).
# Exposure: until dev 2 was drawn (2026-09-26) this set was one of the control-intent unseen audit's sets. That
# audit showed 4 of the readers' applied decisions on it, each judged right by hand against its cites and the
# drawing (06-unseen-audit.json at 9c08954); they were not consulted for this key. Rules drawn in part from this set
# before it was keyed: the attribute normalizer's dev-2 rules (AS-17 on) and CONTROL_INTENT_BUG_CATALOGUE CI-11,
# CI-17, CI-21, CI-27, CI-37, CI-42, CI-43 and CI-60 (finder, binder and readers). Its first typical measure is new
# to the typicals, not to those stages.
# Sources: schedules pdf#58 and pdf#71; M-50x controls pdf#56 (AHU schematic and sequences, heating hot water plant, bid
# alternates #1 heat recovery and #2 exhaust fans) and pdf#57 (points lists). Population: every instance of
# keys/061_IA...attrs.csv. Keyed 2026-09-30.
sheet,tag,family,typical_id,options,basis_note
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,AHU-A,AHU,ahu-multizone-vav,dedicated_min_oa=true;min_oa_dp=false;relief_damper=false;relief_fan=false;return_fan=true;return_fan_airflow=true;enthalpy_economizer=false;differential_economizer=true;dx_staged=false;freezestat_to_bas=false;duct_smoke_detectors=false;ufc_minimum_points=false,"M-50x AHU CONTROLS SCHEMATIC AND SEQUENCE (pdf#56) and AHU POINTS LIST (pdf#57): a multi-zone VAV unit serving VAV boxes; supply array SF-1..6 and return array RF-1..4 on VFDs; the return array holds a return airflow of total supply airflow minus the minimum ventilation airflow (measured, AFM-1/AFM-4); the relief damper AE-1 holds the return fan plenum pressure (not building pressure); a ventilation damper AE-3 modulates to the minimum ventilation airflow (AFM-2) beside the economizer damper AE-4; economizer by comparative dew point against return air; chilled water coil (no DX); low limit freezestats hardwired to fan shutdown with a monitored status (LLT-1); duct smoke detectors by Division 28 through the fire alarm relay (no BAS point). A DOE laboratory (no UFC table)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,FCU-A,FCU,fcu,variable_speed_fan=false;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FAN COIL UNIT SCHEDULE: a chilled water fan coil (PSC direct drive motor, no electric heat); remark 3: THERMOSTAT AND TWO-WAY CONTROL VALVE PROVIDED BY BAS SUB-CONTRACTOR. No control drawing or points list names it: no occupancy or window point; the thermostat's setpoint adjustment is not stated."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,HX-A-1,HEAT_EXCHANGER,heat-exchanger,isolation_valve=true;condensate_pump=false;ufc_minimum_points=false,"HEATING HOT WATER PLANT SEQUENCE (pdf#56) and POINTS LIST (pdf#57): two redundant steam to hot water heat exchangers, each with its steam control valves (V-1..V-4), a two-position isolation valve with command and position (V-5, V-6) and a differential pressure; no condensate pump point."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,HX-A-2,HEAT_EXCHANGER,heat-exchanger,isolation_valve=true;condensate_pump=false;ufc_minimum_points=false,"HEATING HOT WATER PLANT SEQUENCE (pdf#56) and POINTS LIST (pdf#57): two redundant steam to hot water heat exchangers, each with its steam control valves (V-1..V-4), a two-position isolation valve with command and position (V-5, V-6) and a differential pressure; no condensate pump point."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,HWP-A-1,PUMP,pump-vfd,ufc_minimum_points=false,"HEATING HOT WATER PLANT POINTS LIST: lead/standby plant pump with enable, status and speed command/speed on its VFD (schedule remark: started and controlled via individual VFDs), holding the pump differential pressure setpoint."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,HWP-A-2,PUMP,pump-vfd,ufc_minimum_points=false,"HEATING HOT WATER PLANT POINTS LIST: lead/standby plant pump with enable, status and speed command/speed on its VFD (schedule remark: started and controlled via individual VFDs), holding the pump differential pressure setpoint."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,HWP-B-1,PUMP,pump-constant,ufc_minimum_points=false,AHU POINTS LIST: the AHU heating coil pump HWP-B with status (CS-1) and enable/disable only; the AHU sequence runs it below 32 F; no drive in its row.
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,GWP-A-1,PUMP,pump-vfd,ufc_minimum_points=false,"BID ALTERNATE #1 HEAT RECOVERY PLANT POINTS LIST and sequence: redundant heat recovery condenser (GWP-A) or evaporator (GWP-B) pump with enable, status and speed command/speed (schedule remark: started and controlled via individual VFDs)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,GWP-A-2,PUMP,pump-vfd,ufc_minimum_points=false,"BID ALTERNATE #1 HEAT RECOVERY PLANT POINTS LIST and sequence: redundant heat recovery condenser (GWP-A) or evaporator (GWP-B) pump with enable, status and speed command/speed (schedule remark: started and controlled via individual VFDs)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,GWP-B-1,PUMP,pump-vfd,ufc_minimum_points=false,"BID ALTERNATE #1 HEAT RECOVERY PLANT POINTS LIST and sequence: redundant heat recovery condenser (GWP-A) or evaporator (GWP-B) pump with enable, status and speed command/speed (schedule remark: started and controlled via individual VFDs)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#58,GWP-B-2,PUMP,pump-vfd,ufc_minimum_points=false,"BID ALTERNATE #1 HEAT RECOVERY PLANT POINTS LIST and sequence: redundant heat recovery condenser (GWP-A) or evaporator (GWP-B) pump with enable, status and speed command/speed (schedule remark: started and controlled via individual VFDs)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EF-2,FAN,fan-variable,motorized_damper=true;pressure_control=true,"BID ALTERNATE #2 EXHAUST FANS SEQUENCE (pdf#56) and POINTS LIST (pdf#57): a laboratory exhaust fan on its VFD (enable, status, speed command, airflow station), its isolation damper commanded and proven open before the fan starts, and a bypass damper modulating on the fan static pressure sensor to hold the plume."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,EF-3,FAN,fan-variable,motorized_damper=true;pressure_control=true,"BID ALTERNATE #2 EXHAUST FANS SEQUENCE (pdf#56) and POINTS LIST (pdf#57): a laboratory exhaust fan on its VFD (enable, status, speed command, airflow station), its isolation damper commanded and proven open before the fan starts, and a bypass damper modulating on the fan static pressure sensor to hold the plume."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,SF-1,FAN,none,,"A fan of AHU-A's supply fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,SF-2,FAN,none,,"A fan of AHU-A's supply fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,SF-3,FAN,none,,"A fan of AHU-A's supply fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,SF-4,FAN,none,,"A fan of AHU-A's supply fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,SF-5,FAN,none,,"A fan of AHU-A's supply fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,SF-6,FAN,none,,"A fan of AHU-A's supply fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,RF-1,FAN,none,,"A fan of AHU-A's return fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,RF-2,FAN,none,,"A fan of AHU-A's return fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,RF-3,FAN,none,,"A fan of AHU-A's return fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,RF-4,FAN,none,,"A fan of AHU-A's return fan array (AHU CONTROLS SCHEMATIC AND SEQUENCE; AHU POINTS LIST), scheduled apart: its status, enable and speed points are AHU-A's typical's; no typical of its own (as 031_MO's WHSE-SF1 and WHSE-RF1)."
061_IA_Ames_Laboratory_Harley_Wilhelm_Hall_Building.pdf#71,WWHP-A,HEAT_PUMP,chiller,chw_isolation_valve=false;modulating_isolation=false;isolation_end_switches=false;network_interface=false;ufc_minimum_points=false,"BID ALTERNATE #1 HEAT RECOVERY PLANT: a water-to-water reversible heat pump between the evaporator (GWP-B) and condenser (GWP-A) loops, i.e. a heat recovery chiller, not a unitary heat pump. Its points (hardwired): enable/disable, capacity command, general alarm, evaporator and condenser entering/leaving water temperatures and differential pressures, bypass valves V-6/V-7 (bypass, not isolation). No network interface is named."
