# 06_MO_NatlGuard_JeffCity_CST_Addition.typicals.csv — TYPICAL-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-typical-eval.mjs), typicals tier 2.
#
# Judged the way an estimator would: from renders and the PDF's own text of each schedule row, its
# notes, and the sequences, control diagrams and points lists the sheets draw for the unit. The
# pipeline's typical output for this document was never produced or consulted. A key that looks wrong
# is written up in ASSEMBLIES_BUG_CATALOGUE.md, never edited (goals/ASSEMBLIES.md ANTI-GAMING).
# Exposure: until dev 2 was drawn (2026-09-26) this set was one of the control-intent unseen audit's sets. That
# audit showed 16 of the readers' applied decisions on it, each judged right by hand against its cites and the
# drawing (06-unseen-audit.json at 9c08954); they were not consulted for this key. Rules drawn in part from this set
# before it was keyed: the attribute normalizer's dev-2 rules (AS-17 on) and CONTROL_INTENT_BUG_CATALOGUE CI-12,
# CI-41, CI-48 and CI-58 (finder, binder and readers). Its first typical measure is new to the typicals, not to
# those stages.
# Sources: schedules pdf#68 (plumbing), pdf#74 (rooftop unit, VAV boxes), pdf#75 (heat pumps, fan coil units, unit heaters,
# duct heater, exhaust fan); controls pdf#76 (VAV rooftop unit and VAV boxes) and pdf#77 (VRF, outdoor air processing unit,
# exhaust fan). Population: every instance of keys/06_MO...attrs.csv. Keyed 2026-09-30.
sheet,tag,family,typical_id,options,basis_note
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#68,SP-1,PUMP,none,,"Plumbing SP-1: a packaged sink drain pump system (its own controls); no control drawing, sequence or BAS point names it."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,ACU-6,RTU,rtu-networked,duct_smoke_detectors=false;gateway=false,"ROOFTOP UNIT SCHEDULE note 1: BACNET COMMUNICATION CARD and economizer; M-sheet pdf#76 VARIABLE AIR VOLUME ROOFTOP UNIT SEQUENCE and CONTROL SUMMARY: the local rooftop unit controller holds the discharge temperature and duct static setpoints the BAS provides (enthalpy economizer, heat pump then gas heat, hot gas reheat dehumidification), its points displayed, adjusted, trended and alarmed at the BAS over the network. The building fire alarm, not the BAS, disables it: no duct smoke point in its summary. The card speaks BACnet (no gateway)."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,VAV-1,VAV,vav-reheat-electric,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;scr_heat=true,"VARIABLE-AIR-VOLUME BOX SCHEDULE: digital single duct terminals with electric heat (kW), note 1 PROVIDE WITH SCR CONTROLLER FOR ELECTRIC HEAT; pdf#76 VAV BOX CONTROLS DIAGRAM, DDC CONTROL SUMMARY and sequence (its title says hot water reheat; its text, the schedule and the heat all say electric): space temperature and setpoint, heating enable; users override zone setpoints at the local thermostats within +/-5 F. No CO2, occupancy or window points."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,VAV-2,VAV,vav-reheat-electric,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;scr_heat=true,"VARIABLE-AIR-VOLUME BOX SCHEDULE: digital single duct terminals with electric heat (kW), note 1 PROVIDE WITH SCR CONTROLLER FOR ELECTRIC HEAT; pdf#76 VAV BOX CONTROLS DIAGRAM, DDC CONTROL SUMMARY and sequence (its title says hot water reheat; its text, the schedule and the heat all say electric): space temperature and setpoint, heating enable; users override zone setpoints at the local thermostats within +/-5 F. No CO2, occupancy or window points."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,VAV-3,VAV,vav-reheat-electric,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;scr_heat=true,"VARIABLE-AIR-VOLUME BOX SCHEDULE: digital single duct terminals with electric heat (kW), note 1 PROVIDE WITH SCR CONTROLLER FOR ELECTRIC HEAT; pdf#76 VAV BOX CONTROLS DIAGRAM, DDC CONTROL SUMMARY and sequence (its title says hot water reheat; its text, the schedule and the heat all say electric): space temperature and setpoint, heating enable; users override zone setpoints at the local thermostats within +/-5 F. No CO2, occupancy or window points."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,VAV-4,VAV,vav-reheat-electric,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;scr_heat=true,"VARIABLE-AIR-VOLUME BOX SCHEDULE: digital single duct terminals with electric heat (kW), note 1 PROVIDE WITH SCR CONTROLLER FOR ELECTRIC HEAT; pdf#76 VAV BOX CONTROLS DIAGRAM, DDC CONTROL SUMMARY and sequence (its title says hot water reheat; its text, the schedule and the heat all say electric): space temperature and setpoint, heating enable; users override zone setpoints at the local thermostats within +/-5 F. No CO2, occupancy or window points."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,VAV-5,VAV,vav-reheat-electric,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;scr_heat=true,"VARIABLE-AIR-VOLUME BOX SCHEDULE: digital single duct terminals with electric heat (kW), note 1 PROVIDE WITH SCR CONTROLLER FOR ELECTRIC HEAT; pdf#76 VAV BOX CONTROLS DIAGRAM, DDC CONTROL SUMMARY and sequence (its title says hot water reheat; its text, the schedule and the heat all say electric): space temperature and setpoint, heating enable; users override zone setpoints at the local thermostats within +/-5 F. No CO2, occupancy or window points."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,VAV-6,VAV,vav-reheat-electric,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;scr_heat=true,"VARIABLE-AIR-VOLUME BOX SCHEDULE: digital single duct terminals with electric heat (kW), note 1 PROVIDE WITH SCR CONTROLLER FOR ELECTRIC HEAT; pdf#76 VAV BOX CONTROLS DIAGRAM, DDC CONTROL SUMMARY and sequence (its title says hot water reheat; its text, the schedule and the heat all say electric): space temperature and setpoint, heating enable; users override zone setpoints at the local thermostats within +/-5 F. No CO2, occupancy or window points."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,VAV-7,VAV,vav-reheat-electric,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;scr_heat=true,"VARIABLE-AIR-VOLUME BOX SCHEDULE: digital single duct terminals with electric heat (kW), note 1 PROVIDE WITH SCR CONTROLLER FOR ELECTRIC HEAT; pdf#76 VAV BOX CONTROLS DIAGRAM, DDC CONTROL SUMMARY and sequence (its title says hot water reheat; its text, the schedule and the heat all say electric): space temperature and setpoint, heating enable; users override zone setpoints at the local thermostats within +/-5 F. No CO2, occupancy or window points."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,VAV-8,VAV,vav-reheat-electric,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;scr_heat=true,"VARIABLE-AIR-VOLUME BOX SCHEDULE: digital single duct terminals with electric heat (kW), note 1 PROVIDE WITH SCR CONTROLLER FOR ELECTRIC HEAT; pdf#76 VAV BOX CONTROLS DIAGRAM, DDC CONTROL SUMMARY and sequence (its title says hot water reheat; its text, the schedule and the heat all say electric): space temperature and setpoint, heating enable; users override zone setpoints at the local thermostats within +/-5 F. No CO2, occupancy or window points."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#74,VAV-9,VAV,vav-reheat-electric,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;scr_heat=true,"VARIABLE-AIR-VOLUME BOX SCHEDULE: digital single duct terminals with electric heat (kW), note 1 PROVIDE WITH SCR CONTROLLER FOR ELECTRIC HEAT; pdf#76 VAV BOX CONTROLS DIAGRAM, DDC CONTROL SUMMARY and sequence (its title says hot water reheat; its text, the schedule and the heat all say electric): space temperature and setpoint, heating enable; users override zone setpoints at the local thermostats within +/-5 F. No CO2, occupancy or window points."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#75,EF-1,FAN,fan-constant,motorized_damper=true,"pdf#77 EXHAUST SYSTEM (EF-1) diagram and EXHAUST FAN (EF-1) CONTROL SUMMARY: a sidewall exhaust fan on a motor starter, enabled by the BAS with its temperature switch, fan running status, and its motorized louver L-1 enabled with the fan (LOUVER ENABLE)."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#75,FCU-1,FCU,vrf-indoor,,"FAN COIL UNIT SCHEDULE: an exposed ceiling cassette of the VRF heat pump system (refrigerant piping to HP-1/HP-2); pdf#77 VRF CASSETTE UNIT CONTROLS DIAGRAM, CONTROL SUMMARY and VRF HEAT PUMP SYSTEM SEQUENCE: controlled through the VRF system control panel, its points (on/off, space temperature and setpoint, mode, humidity) read by the BAS; setpoint adjustment only through the BAS. A VRF indoor unit, not a hydronic fan coil."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#75,FCU-2,FCU,vrf-indoor,,"FAN COIL UNIT SCHEDULE: an exposed ceiling cassette of the VRF heat pump system (refrigerant piping to HP-1/HP-2); pdf#77 VRF CASSETTE UNIT CONTROLS DIAGRAM, CONTROL SUMMARY and VRF HEAT PUMP SYSTEM SEQUENCE: controlled through the VRF system control panel, its points (on/off, space temperature and setpoint, mode, humidity) read by the BAS; setpoint adjustment only through the BAS. A VRF indoor unit, not a hydronic fan coil."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#75,FCU-3,FCU,vrf-indoor,,"FAN COIL UNIT SCHEDULE: the VRF system's DUCTED OUTDOOR AIR PROCESSING UNIT; pdf#77 OUTDOOR AIR PROCESSING UNIT CONTROLS DIAGRAM, CONTROL SUMMARY and SEQUENCE: the BAS enables it and sets its DX coil leaving air setpoint by outdoor temperature through the VRF system control panel; its fan runs the scheduled occupied/unoccupied airflows. A VRF indoor unit."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#75,HP-1,HEAT_PUMP,vrf-outdoor,,"HEAT PUMP SCHEDULE: an outdoor heat pump serving the fan coil cassettes through refrigerant piping; pdf#77 VRF HEAT PUMP SYSTEM SEQUENCE: the VRF heat pump system, enabled and supervised by the BAS through its control panel. A VRF outdoor unit."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#75,HP-2,HEAT_PUMP,vrf-outdoor,,"HEAT PUMP SCHEDULE: an outdoor heat pump serving the fan coil cassettes through refrigerant piping; pdf#77 VRF HEAT PUMP SYSTEM SEQUENCE: the VRF heat pump system, enabled and supervised by the BAS through its control panel. A VRF outdoor unit."
06_MO_NatlGuard_JeffCity_CST_Addition.pdf#75,EDH-1,UNIT_HEATER,none,,"ELECTRIC DUCT HEATER SCHEDULE: a duct mounted electric heater in the outdoor air processing unit FCU-3's duct, controlled with that unit (pdf#77 OUTDOOR AIR PROCESSING UNIT diagram and sequence); no typical of its own (as 009_FL's duct heaters)."
