# 071_ME_BGS_Project_3809_Health_Science_Center.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-8,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-8,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-8,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,area_served,MOULAGE PREP/STOR/STAFF G01G,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,inlet_size_in,6,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,cfm_max,350,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,cfm_min,200,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,cfm_heat,150,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,eh_kw,2,kW,KW,printed '2.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-9,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,area_served,NURSING LAB G18,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,inlet_size_in,10,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,cfm_max,990,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,cfm_min,600,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,cfm_heat,600,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,eh_kw,6,kW,KW,printed '6.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-G-10,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,area_served,RADIATION TECH SIM LAB 221,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,inlet_size_in,9,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,cfm_max,855,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,cfm_min,525,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,eh_kw,5,kW,KW,printed '5.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-1,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,area_served,RADIATION TECH SIM LAB 221,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,inlet_size_in,9,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,cfm_max,855,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,cfm_min,525,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,eh_kw,5,kW,KW,printed '5.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-2,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,area_served,COMPUTER LAB 216,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,inlet_size_in,12,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,cfm_max,1400,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,cfm_min,840,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,eh_kw,10,kW,KW,printed '10.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-3,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,area_served,COMPUTER LAB 216,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,inlet_size_in,12,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,cfm_max,1400,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,cfm_min,840,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,eh_kw,10,kW,KW,printed '10.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-4,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,area_served,MA LAB 206,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,inlet_size_in,10,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,cfm_max,1200,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,cfm_min,720,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,eh_kw,5,kW,KW,printed '5.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-5,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,area_served,OFFICE 212C & NURSING OFFICE 212A,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,inlet_size_in,6,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,cfm_max,350,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,cfm_min,210,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,eh_kw,1,kW,KW,printed '1.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-6,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,area_served,OFFICE 212E,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,inlet_size_in,6,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,cfm_max,360,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,cfm_min,220,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,eh_kw,1.5,kW,KW,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-7,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,area_served,"OFFICE 212E, 212F, 212G, & 212H",,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,inlet_size_in,8,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,cfm_max,700,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,cfm_min,420,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,eh_kw,5,kW,KW,printed '5.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-8,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,area_served,CLASS ROOM 217,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,inlet_size_in,10,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,cfm_max,1140,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,cfm_min,700,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,eh_kw,5,kW,KW,printed '5.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-9,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,area_served,CLASS ROOM 217,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,terminal_type,single_duct,,TABLE TITLE,title printed 'SINGLE DUCT AIR TERMINAL SCHEDULE'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,inlet_size_in,10,in,INLET SIZE,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,cfm_max,1140,cfm,CFM MAX,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,cfm_min,700,cfm,CFM MIN,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,cfm_heat,100,cfm,HEATC FM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,heat_type,electric,,NOTE 1,"note 1, a table note no row cites, so it applies to every terminal: 'VAV BOX MANUFACTURER: BOX, AIRFLOW PICKUP, AND ELECTRIC COIL.'; every row prints KW and SCR modulation"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,hw_gpm,,gpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,hw_ewt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,hw_lwt_f,,F,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,hw_wpd_ft,,ft,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,hw_mbh,,MBH,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,hw_rows,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,hw_conn_in,,in,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,hw_glycol_pct,,%,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,eh_kw,5,kW,KW,printed '5.0'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,eh_stages,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,ecm,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,volts,208,V,ELEC: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,SINGLE DUCT AIR TERMINAL SCHEDULE,VAV-2-10,VAV,phase,3,,ELEC: phase part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,building,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,floor,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,area_served,REST ROOMS JANITORS CLOSET,,SERVES,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,qty,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,service,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,cfm,450,cfm,CFM,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,esp_in,0.5,in. w.c.,SP (IN. WC.),"printed '0.5""'"
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,motor_hp,,hp,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,motor_watts,115,W,ELECTRICAL / MOTOR WATTS,
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,rpm,,rpm,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,drive,direct,,DRIVE,printed 'DIRECT'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,vfd,no,,ELECTRICAL / STARTER / CONTROLLER TYPE,printed 'ECM - FAN MFR'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,ecm,yes,,ELECTRICAL / MOTOR TYPE,printed 'ECM'
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,control,,,,not printed
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,volts,120,V,ELECTRICAL / VOLTS / PH: volts part,author's reading of the printed row
071_ME_BGS_Project_3809_Health_Science_Center.pdf#44,FAN SCHEDULE,EF-1,FAN,phase,1,,ELECTRICAL / VOLTS / PH: phase part,author's reading of the printed row
