# 089_FL_Airport_Terminal_and_Hangar_Development.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-1,FAN,volts,115,V,VOLT/ PHASE: volts part,author's reading of the printed row
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-1,FAN,phase,1,,VOLT/ PHASE: phase part,author's reading of the printed row
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,service,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,cfm,20000,cfm,CFM,"printed '20,000'"
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,esp_in,0.4,in. w.c.,ESP (IN.WG),
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,motor_hp,5,hp,MOTOR / HP,printed '5.0'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,motor_watts,,W,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,rpm,1056,rpm,FAN RPM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,drive,,,DRIVE TYPE,"printed 'DIRECT, while the row's TYPE prints PROPELLER BELT DRIVEN' — not a single value for this attribute"
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,vfd,,,CONTROLS: a VFD controller,blank cell
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,ecm,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,control,THERMOSTAT,,CONTROLS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,volts,208,V,VOLT/ PHASE: volts part,author's reading of the printed row
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,EF-2,FAN,phase,3,,VOLT/ PHASE: phase part,author's reading of the printed row
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,service,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,cfm,197667,cfm,CFM,"printed '197,667'"
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,esp_in,,in. w.c.,ESP (IN.WG),printed '-'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,motor_hp,2,hp,MOTOR / HP,printed '2.0'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,motor_watts,,W,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,rpm,51,rpm,FAN RPM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,drive,direct,,DRIVE TYPE,printed 'DIRECT'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,vfd,yes,,CONTROLS: a VFD controller,printed 'MFR VFD CONTROLLER'; author's reading of the printed row
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,ecm,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,control,MFR VFD CONTROLLER,,CONTROLS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,volts,208,V,VOLT/ PHASE: volts part,author's reading of the printed row
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,FAN SCHEDULE,IF-1,FAN,phase,3,,VOLT/ PHASE: phase part,author's reading of the printed row
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,cfm,500,cfm,AIRFLOW / CFM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,heating_mbh,,MBH,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,hw_gpm,,gpm,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,hw_ewt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,hw_lwt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,steam_psig,,psig,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,eh_kw,10,kW,CAP. KW,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,motor_hp,0.1,hp,MOTOR / HP,printed '1/10'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,conn_in,,in,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,volts,208,V,ELECTRICAL DATA / VOLTS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-1,UNIT_HEATER,phase,3,,ELECTRICAL DATA / ∅,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,cfm,500,cfm,AIRFLOW / CFM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,heating_mbh,,MBH,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,hw_gpm,,gpm,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,hw_ewt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,hw_lwt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,steam_psig,,psig,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,eh_kw,10,kW,CAP. KW,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,motor_hp,0.1,hp,MOTOR / HP,printed '1/10'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,conn_in,,in,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,volts,208,V,ELECTRICAL DATA / VOLTS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-2,UNIT_HEATER,phase,3,,ELECTRICAL DATA / ∅,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,cfm,500,cfm,AIRFLOW / CFM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,heating_mbh,,MBH,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,hw_gpm,,gpm,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,hw_ewt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,hw_lwt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,steam_psig,,psig,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,eh_kw,10,kW,CAP. KW,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,motor_hp,0.1,hp,MOTOR / HP,printed '1/10'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,conn_in,,in,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,volts,208,V,ELECTRICAL DATA / VOLTS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-3,UNIT_HEATER,phase,3,,ELECTRICAL DATA / ∅,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,cfm,500,cfm,AIRFLOW / CFM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,heating_mbh,,MBH,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,hw_gpm,,gpm,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,hw_ewt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,hw_lwt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,steam_psig,,psig,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,eh_kw,10,kW,CAP. KW,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,motor_hp,0.1,hp,MOTOR / HP,printed '1/10'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,conn_in,,in,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,volts,208,V,ELECTRICAL DATA / VOLTS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-4,UNIT_HEATER,phase,3,,ELECTRICAL DATA / ∅,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,cfm,500,cfm,AIRFLOW / CFM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,heating_mbh,,MBH,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,hw_gpm,,gpm,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,hw_ewt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,hw_lwt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,steam_psig,,psig,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,eh_kw,10,kW,CAP. KW,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,motor_hp,0.1,hp,MOTOR / HP,printed '1/10'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,conn_in,,in,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,volts,208,V,ELECTRICAL DATA / VOLTS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-5,UNIT_HEATER,phase,3,,ELECTRICAL DATA / ∅,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,cfm,500,cfm,AIRFLOW / CFM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,heating_mbh,,MBH,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,hw_gpm,,gpm,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,hw_ewt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,hw_lwt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,steam_psig,,psig,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,eh_kw,10,kW,CAP. KW,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,motor_hp,0.1,hp,MOTOR / HP,printed '1/10'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,conn_in,,in,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,volts,208,V,ELECTRICAL DATA / VOLTS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-6,UNIT_HEATER,phase,3,,ELECTRICAL DATA / ∅,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,cfm,500,cfm,AIRFLOW / CFM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,heating_mbh,,MBH,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,hw_gpm,,gpm,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,hw_ewt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,hw_lwt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,steam_psig,,psig,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,eh_kw,10,kW,CAP. KW,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,motor_hp,0.1,hp,MOTOR / HP,printed '1/10'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,conn_in,,in,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,volts,208,V,ELECTRICAL DATA / VOLTS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-7,UNIT_HEATER,phase,1,,ELECTRICAL DATA / ∅,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,building,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,floor,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,area_served,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,qty,,,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,cfm,500,cfm,AIRFLOW / CFM,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,heating_mbh,,MBH,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,hw_gpm,,gpm,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,hw_ewt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,hw_lwt_f,,F,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,steam_psig,,psig,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,eh_kw,10,kW,CAP. KW,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,motor_hp,0.1,hp,MOTOR / HP,printed '1/10'
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,conn_in,,in,,not printed
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,volts,208,V,ELECTRICAL DATA / VOLTS,
089_FL_Airport_Terminal_and_Hangar_Development.pdf#136,ELECTRIC UNIT HEATER SCHEDULE,EUH-8,UNIT_HEATER,phase,1,,ELECTRICAL DATA / ∅,
