# 093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,building,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,floor,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,area_served,WILDLIFE OFF,,Space: Name: the room the unit serves,author's reading of the printed row
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,qty,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,cfm,191,cfm,SUPPLY CFM,printed '191 CFM'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,cooling_mbh,6000,BTU/H,COOLING CAPACITY,printed '6000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,cooling_tons,,tons,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,heating_mbh,6700,BTU/H,HEATING CAPACITY,printed '6700.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,hw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,hw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,hw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,chw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,chw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,chw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,motor_hp,,hp,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,eh_kw,,kW,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,conn_in,,in,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,bas_interface,CENTRAL AE-200A CONTROLLER,,NOTE 5,"note 5, every row's NOTES printing ALL: 'PROVIDE AND CONNECT ALL INDOOR UNITS TO A CENTRAL AE-200A CONTROLLER.'"
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,volts,208,V,ELECTRICAL / VOLTAGE,printed '208 V'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-16,VRF_INDOOR,phase,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,building,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,floor,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,area_served,CONFERENCE RM,,Space: Name: the room the unit serves,author's reading of the printed row
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,qty,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,cfm,297,cfm,SUPPLY CFM,printed '297 CFM'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,cooling_mbh,12000,BTU/H,COOLING CAPACITY,printed '12000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,cooling_tons,,tons,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,heating_mbh,13500,BTU/H,HEATING CAPACITY,printed '13500.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,hw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,hw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,hw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,chw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,chw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,chw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,motor_hp,,hp,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,eh_kw,,kW,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,conn_in,,in,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,bas_interface,CENTRAL AE-200A CONTROLLER,,NOTE 5,"note 5, every row's NOTES printing ALL: 'PROVIDE AND CONNECT ALL INDOOR UNITS TO A CENTRAL AE-200A CONTROLLER.'"
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,volts,208,V,ELECTRICAL / VOLTAGE,printed '208 V'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-17,VRF_INDOOR,phase,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,building,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,floor,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,area_served,CORRIDOR,,Space: Name: the room the unit serves,author's reading of the printed row
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,qty,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,cfm,297,cfm,SUPPLY CFM,printed '297 CFM'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,cooling_mbh,12000,BTU/H,COOLING CAPACITY,printed '12000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,cooling_tons,,tons,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,heating_mbh,13500,BTU/H,HEATING CAPACITY,printed '13500.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,hw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,hw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,hw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,chw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,chw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,chw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,motor_hp,,hp,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,eh_kw,,kW,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,conn_in,,in,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,bas_interface,CENTRAL AE-200A CONTROLLER,,NOTE 5,"note 5, every row's NOTES printing ALL: 'PROVIDE AND CONNECT ALL INDOOR UNITS TO A CENTRAL AE-200A CONTROLLER.'"
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,volts,208,V,ELECTRICAL / VOLTAGE,printed '208 V'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-18,VRF_INDOOR,phase,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,building,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,floor,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,area_served,DRY BAY,,Space: Name: the room the unit serves,author's reading of the printed row
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,qty,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,cfm,438,cfm,SUPPLY CFM,printed '438 CFM'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,cooling_mbh,18000,BTU/H,COOLING CAPACITY,printed '18000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,cooling_tons,,tons,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,heating_mbh,20000,BTU/H,HEATING CAPACITY,printed '20000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,hw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,hw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,hw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,chw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,chw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,chw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,motor_hp,,hp,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,eh_kw,,kW,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,conn_in,,in,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,bas_interface,CENTRAL AE-200A CONTROLLER,,NOTE 5,"note 5, every row's NOTES printing ALL: 'PROVIDE AND CONNECT ALL INDOOR UNITS TO A CENTRAL AE-200A CONTROLLER.'"
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,volts,208,V,ELECTRICAL / VOLTAGE,printed '208 V'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-19,VRF_INDOOR,phase,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,building,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,floor,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,area_served,BUNKS,,Space: Name: the room the unit serves,author's reading of the printed row
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,qty,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,cfm,237,cfm,SUPPLY CFM,printed '237 CFM'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,cooling_mbh,8000,BTU/H,COOLING CAPACITY,printed '8000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,cooling_tons,,tons,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,heating_mbh,9000,BTU/H,HEATING CAPACITY,printed '9000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,hw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,hw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,hw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,chw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,chw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,chw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,motor_hp,,hp,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,eh_kw,,kW,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,conn_in,,in,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,bas_interface,CENTRAL AE-200A CONTROLLER,,NOTE 5,"note 5, every row's NOTES printing ALL: 'PROVIDE AND CONNECT ALL INDOOR UNITS TO A CENTRAL AE-200A CONTROLLER.'"
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,volts,208,V,ELECTRICAL / VOLTAGE,printed '208 V'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF INDOOR UNIT SCHEDULE,IU-20,VRF_INDOOR,phase,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,building,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,floor,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,area_served,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,qty,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,cfm,,cfm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,cooling_mbh,42000,BTU/H,COOLING CAPACITY,printed '42000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,cooling_tons,,tons,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,heating_mbh,48000,BTU/H,HEATING CAPACITY,printed '48000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,hw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,hw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,hw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,chw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,chw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,chw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,motor_hp,,hp,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,eh_kw,,kW,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,conn_in,,in,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,bas_interface,CENTRAL AE-200A CONTROLLER,,NOTE 5,"note 5, every row's NOTES printing ALL: 'PROVIDE AND CONNECT ALL OUTDOOR UNITS TO A SINGLE CENTRAL AE-200A CONTROLLER.'"
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,volts,208,V,ELECTRICAL / VOLTS,printed '208 V'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-1,VRF_OUTDOOR,phase,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,building,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,floor,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,area_served,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,qty,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,cfm,,cfm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,cooling_mbh,48000,BTU/H,COOLING CAPACITY,printed '48000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,cooling_tons,,tons,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,heating_mbh,54000,BTU/H,HEATING CAPACITY,printed '54000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,hw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,hw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,hw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,chw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,chw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,chw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,motor_hp,,hp,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,eh_kw,,kW,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,conn_in,,in,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,bas_interface,CENTRAL AE-200A CONTROLLER,,NOTE 5,"note 5, every row's NOTES printing ALL: 'PROVIDE AND CONNECT ALL OUTDOOR UNITS TO A SINGLE CENTRAL AE-200A CONTROLLER.'"
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,volts,208,V,ELECTRICAL / VOLTS,printed '208 V'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-2,VRF_OUTDOOR,phase,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,building,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,floor,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,area_served,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,qty,,,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,cfm,,cfm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,cooling_mbh,42000,BTU/H,COOLING CAPACITY,printed '42000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,cooling_tons,,tons,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,heating_mbh,48000,BTU/H,HEATING CAPACITY,printed '48000.0 Btu/h'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,hw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,hw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,hw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,chw_gpm,,gpm,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,chw_ewt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,chw_lwt_f,,F,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,motor_hp,,hp,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,eh_kw,,kW,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,conn_in,,in,,not printed
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,bas_interface,CENTRAL AE-200A CONTROLLER,,NOTE 5,"note 5, every row's NOTES printing ALL: 'PROVIDE AND CONNECT ALL OUTDOOR UNITS TO A SINGLE CENTRAL AE-200A CONTROLLER.'"
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,volts,208,V,ELECTRICAL / VOLTS,printed '208 V'
093_ME_BGS_Project_3845_Jonesboro_Heat_Pump_Upgrades.pdf#8,HEAT PUMP/VRF OUTDOOR UNIT SCHEDULE,OU-3,VRF_OUTDOOR,phase,,,,not printed
