# 094_FL_Orange_County_Regional_History_Center_HVAC.typicals.csv — TYPICAL-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-typical-eval.mjs).
#
# Judged the way an estimator would: from renders and the PDF's own text of each schedule row, its
# notes, and the sequences and control schematics the sheets point to. The pipeline's output for
# these sheets was not consulted. A key that looks wrong is written up in ASSEMBLIES_BUG_CATALOGUE.md,
# never edited (goals/ASSEMBLIES.md ANTI-GAMING).
# Library: us-typicals v1 (web/src/lib/assemblies/starter/us-typicals-v1.json), ids and options frozen at
# GATE 4. typical_id "none": no v1 typical fits the unit (it is listed as "no assembly").
# options: every option of the typical as option=true|false. A trailing "?" marks an option the drawings
# do not decide: it carries the library default, and the eval scores it apart from decided options.
# Instances: every instance of keys/094_FL_Orange_County_Regional_History_Center_HVAC.attrs.csv, one row each.
# Sources read: M-201 (page 6) HVAC controls schematics; M-401 (page 8) schedules and notes.
#
sheet,tag,family,typical_id,options,basis_note
094_FL_Orange_County_Regional_History_Center_HVAC.pdf#8,AHU-04,AHU,ahu-single-zone,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=false;relief_damper=false;relief_fan=false;return_fan=false;enthalpy_economizer=false;differential_economizer=false;dx_staged=false;freezestat_to_bas=false;duct_smoke_detectors=false;ufc_minimum_points=false,"M-201 detail 1 (VARIABLE AIR VOLUME AHU-4, AHU-5 & AHU-8 CONTROLS): VFD fan, return temperature and humidity, no duct static sensor and no terminal-unit schedule, so a single-zone VAV unit. Note 9: OA and RA dampers hold constant OA (no economizer). Freezestat wired to the starter. No relief/return fan, no zone sensor, CO2, occupancy or smoke detector on the schematic. County project (not DoD)."
094_FL_Orange_County_Regional_History_Center_HVAC.pdf#8,AHU-05,AHU,ahu-single-zone,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=false;relief_damper=false;relief_fan=false;return_fan=false;enthalpy_economizer=false;differential_economizer=false;dx_staged=false;freezestat_to_bas=false;duct_smoke_detectors=false;ufc_minimum_points=false,"M-201 detail 1 (VARIABLE AIR VOLUME AHU-4, AHU-5 & AHU-8 CONTROLS): VFD fan, return temperature and humidity, no duct static sensor and no terminal-unit schedule, so a single-zone VAV unit. Note 9: OA and RA dampers hold constant OA (no economizer). Freezestat wired to the starter. No relief/return fan, no zone sensor, CO2, occupancy or smoke detector on the schematic. County project (not DoD)."
094_FL_Orange_County_Regional_History_Center_HVAC.pdf#8,AHU-08,AHU,ahu-single-zone,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=false;relief_damper=false;relief_fan=false;return_fan=false;enthalpy_economizer=false;differential_economizer=false;dx_staged=false;freezestat_to_bas=false;duct_smoke_detectors=false;ufc_minimum_points=false,"M-201 detail 1 (VARIABLE AIR VOLUME AHU-4, AHU-5 & AHU-8 CONTROLS): VFD fan, return temperature and humidity, no duct static sensor and no terminal-unit schedule, so a single-zone VAV unit. Note 9: OA and RA dampers hold constant OA (no economizer). Freezestat wired to the starter. No relief/return fan, no zone sensor, CO2, occupancy or smoke detector on the schematic. County project (not DoD)."
094_FL_Orange_County_Regional_History_Center_HVAC.pdf#8,AHU-06,AHU,ahu-constant-volume,economizer=false;occupancy_sensor=false;setpoint_adjust=false;freezestat_to_bas=false;duct_smoke_detectors=false;ufc_minimum_points=false,M-201 detail 2 (CONSTANT VOLUME AHU-6 CONTROLS): no VFD; preconditioned OA through a 2-position damper (no economizer); freezestat wired to the starter; no zone sensor or smoke detector on the schematic.
094_FL_Orange_County_Regional_History_Center_HVAC.pdf#8,AHU-07,AHU,doas,exhaust_fan=false;variable_speed_wheel=false;dx_staged=false;duct_smoke_detectors=false;ufc_minimum_points=false,M-201 detail 3 (100% DEDICATED OUTDOOR AIR SYSTEM AHU-7 CONTROLS); the schedule prints OA CFM equal to supply CFM. No exhaust fan or energy recovery; chilled-water coil and electric heat.
094_FL_Orange_County_Regional_History_Center_HVAC.pdf#8,CT-1,COOLING_TOWER,cooling-tower,two_speed_fans=false;cell_isolation_valves=false?;vibration_switches=false?;basin_heater=false?;bypass_valve=false?,One cell; the notes list: 'PROVIDE WITH PREMIUM EFFICIENCY MOTOR AND VARIABLE FREQUENCY DRIVE' (so not two-speed). No tower controls drawn: the other options take the library default.
094_FL_Orange_County_Regional_History_Center_HVAC.pdf#8,CH-2,AIR_COOLED_CHILLER,chiller,chw_isolation_valve=true?;modulating_isolation=false?;isolation_end_switches=false?;network_interface=true;ufc_minimum_points=false,Note 4: 'PROVIDE FACTORY FURNISHED CONTROLLER AND CONNECT TO EXISTING BMS' (network interface). No plant piping or controls drawn: isolation valve options take the library default.
