# 14_OR_KlamathCC_LearningCtr_Mechanical.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HYDRONIC PUMPS,SP-2,PUMP,head_ft,20,ft,HEAD FT,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HYDRONIC PUMPS,SP-2,PUMP,motor_hp,0.167,hp,MOTOR / HP,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HYDRONIC PUMPS,SP-2,PUMP,rpm,3417,rpm,OPER. RPM,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HYDRONIC PUMPS,SP-2,PUMP,vfd,,,"MOTOR / CONTROL: VFD, or an ECM motor with no VFD","printed 'ECM, while the row also cites note 1 (INTEGRATED VFD)' — not a single value for this attribute"
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HYDRONIC PUMPS,SP-2,PUMP,pump_arrangement,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HYDRONIC PUMPS,SP-2,PUMP,glycol_pct,,%,"NOTE B of the GENERAL NOTES, by the row's SERVICE: CHILLED WATER SYSTEM IS 40% PROPYLENE GLYCOL. HOT WATER SYSTEM IS WATER ONLY.",blank cell
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HYDRONIC PUMPS,SP-2,PUMP,conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HYDRONIC PUMPS,SP-2,PUMP,volts,115,V,MOTOR / V/PH: volts part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HYDRONIC PUMPS,SP-2,PUMP,phase,5,,MOTOR / V/PH: phase part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,building,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,floor,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,area_served,MDF,,SERVING,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,pipes,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,cfm,389,cfm,CFM,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,motor_hp,,hp,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,fan_speeds,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,ecm,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,cooling_type,dx,,TABLE TITLE,title 'SPLIT SYSTEM HEAT PUMPS'; the pair prints REFRIGERANT DATA (R-32) and no water coil: a DX indoor unit (the author's reading)
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,chw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,chw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,chw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,chw_wpd_ft,,ft,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,chw_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,chw_rows,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,chw_conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,chw_glycol_pct,,%,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,heating_type,heat_pump,,TABLE TITLE,title 'SPLIT SYSTEM HEAT PUMPS'; the pair prints HEAT MBH and an HSPF2 rating: heated by the heat pump (the author's reading)
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,hw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,hw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,hw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,hw_wpd_ft,,ft,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,hw_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,hw_rows,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,hw_conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,hw_glycol_pct,,%,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,eh_kw,,kW,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,volts,,V,ELECTRICAL DATA / V/PH: volts part,printed '-'
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-01,FCU,phase,,,ELECTRICAL DATA / V/PH: phase part,printed '-'
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,building,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,floor,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,area_served,MDF,,SERVING,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,pipes,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,cfm,194,cfm,CFM,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,motor_hp,,hp,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,fan_speeds,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,ecm,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,cooling_type,dx,,TABLE TITLE,title 'SPLIT SYSTEM HEAT PUMPS'; the pair prints REFRIGERANT DATA (R-32) and no water coil: a DX indoor unit (the author's reading)
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,chw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,chw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,chw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,chw_wpd_ft,,ft,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,chw_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,chw_rows,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,chw_conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,chw_glycol_pct,,%,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,heating_type,heat_pump,,TABLE TITLE,title 'SPLIT SYSTEM HEAT PUMPS'; the pair prints HEAT MBH and an HSPF2 rating: heated by the heat pump (the author's reading)
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,hw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,hw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,hw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,hw_wpd_ft,,ft,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,hw_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,hw_rows,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,hw_conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,hw_glycol_pct,,%,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,eh_kw,,kW,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,volts,,V,ELECTRICAL DATA / V/PH: volts part,printed '-'
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,FC-02,FCU,phase,,,ELECTRICAL DATA / V/PH: phase part,printed '-'
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,building,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,floor,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,area_served,MDF,,SERVING,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,cfm,,cfm,CFM,printed '-'
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,cooling_mbh,30,MBH,COOL MBH / TC,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,cooling_tons,,tons,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,heating_mbh,30,MBH,HEAT MBH,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,hw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,hw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,hw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,chw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,chw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,chw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,motor_hp,,hp,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,eh_kw,,kW,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,bas_interface,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,volts,208,V,ELECTRICAL DATA / V/PH: volts part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-01,HEAT_PUMP,phase,1,,ELECTRICAL DATA / V/PH: phase part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,building,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,floor,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,area_served,MDF,,SERVING,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,cfm,,cfm,CFM,printed '-'
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,cooling_mbh,14,MBH,COOL MBH / TC,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,cooling_tons,,tons,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,heating_mbh,12,MBH,HEAT MBH,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,hw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,hw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,hw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,chw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,chw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,chw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,motor_hp,,hp,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,eh_kw,,kW,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,bas_interface,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,volts,208,V,ELECTRICAL DATA / V/PH: volts part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,SPLIT SYSTEM HEAT PUMPS,HP-02,HEAT_PUMP,phase,1,,ELECTRICAL DATA / V/PH: phase part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,building,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,floor,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,area_served,KITCHEN,,SERVING,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,supply_cfm,2150,cfm,CFM,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,oa_cfm_min,,cfm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,supply_fan_hp,1.5,hp,MOTOR / HP,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,supply_fan_qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,return_fan_hp,,hp,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,exhaust_fan_hp,,hp,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,vfd,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,economizer,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,outdoor_air_pct,,%,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,cooling_type,dx,,SEER,"the row prints COOL MBH, TONS and a SEER rating: a packaged DX unit (the author's reading)"
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,cooling_mbh,91,MBH,COOL MBH / TC,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,cooling_tons,7.5,tons,TONS,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,dx_stages,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,chw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,chw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,chw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,chw_wpd_ft,,ft,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,chw_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,chw_rows,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,chw_conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,chw_glycol_pct,,%,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,heating_type,gas,,HEAT MBH,HEAT MBH prints an input (174) and an output (141) at HEAT EFF. 92%: a fuel-fired heater (the author's reading)
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,heating_mbh,141,MBH,HEAT MBH / OUT,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,hw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,hw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,hw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,hw_wpd_ft,,ft,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,hw_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,hw_rows,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,hw_conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,hw_glycol_pct,,%,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,steam_psig,,psig,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,steam_lb_hr,,lb/hr,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,gas_input_mbh,174,MBH,HEAT MBH / IN: the fuel-fired heater's input,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,eh_kw,,kW,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,humidifier,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,energy_recovery,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,filter_merv,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,bas_interface,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,volts,208,V,MOTOR / V/PH: volts part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,MAKE UP AIR UNITS,MAU-1,OUTDOOR_AIR_UNIT,phase,3,,MOTOR / V/PH: phase part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,building,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,floor,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,area_served,BOILER 149,,SERVING,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC HEATERS'; every row prints KW
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,cfm,100,cfm,CFM,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,heating_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,hw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,hw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,hw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,steam_psig,,psig,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,eh_kw,1.5,kW,KW,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,motor_hp,,hp,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,volts,120,V,V/PH: volts part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-1,UNIT_HEATER,phase,1,,V/PH: phase part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,building,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,floor,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,area_served,FIRE RISER 167,,SERVING,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC HEATERS'; every row prints KW
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,cfm,100,cfm,CFM,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,heating_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,hw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,hw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,hw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,steam_psig,,psig,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,eh_kw,1.5,kW,KW,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,motor_hp,,hp,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,volts,120,V,V/PH: volts part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-2,UNIT_HEATER,phase,1,,V/PH: phase part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,building,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,floor,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,area_served,VESTIBULE 100,,SERVING,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC HEATERS'; every row prints KW
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,cfm,100,cfm,CFM,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,heating_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,hw_gpm,,gpm,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,hw_ewt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,hw_lwt_f,,F,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,steam_psig,,psig,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,eh_kw,1.5,kW,KW,
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,motor_hp,,hp,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,volts,120,V,V/PH: volts part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,ELECTRIC HEATERS,EH-3,UNIT_HEATER,phase,1,,V/PH: phase part,author's reading of the printed row
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,building,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,floor,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,area_served,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,qty,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,hx_type,,,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,primary_medium,hw,,HOT SIDE,"the HOT SIDE enters at 130 °F and leaves at 100 °F in the BOILER room, heating the snow-melt loop of note 1: the heating hot water (the author's reading)"
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,secondary_medium,glycol,,NOTE 1,"note 1, cited by the row: 'FLOOR MOUNTED, SNOW MELT HEAT EXCHANGER WITH 40% PROPYLENE GLYCOL' (the heated snow-melt side)"
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,primary_gpm,15.8,gpm,HOT SIDE / FLOW (GPM),
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,primary_ewt_f,130,F,HOT SIDE / INLET TEMP (ºF),
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,primary_lwt_f,100,F,HOT SIDE / OUTLET TEMP (ºF),
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,secondary_gpm,17,gpm,COLD SIDE / FLOW (GPM),
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,secondary_ewt_f,85,F,COLD SIDE / INLET TEMP (ºF),
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,secondary_lwt_f,115,F,COLD SIDE / OUTLET TEMP (ºF),
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,capacity_mbh,,MBH,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,primary_conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,secondary_conn_in,,in,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,primary_steam_psig,,psig,,not printed
14_OR_KlamathCC_LearningCtr_Mechanical.pdf#3,HEAT EXCHANGER,HX-1,HEAT_EXCHANGER,primary_steam_lb_hr,,lb/hr,,not printed
