# 16_NV_CarsonValleyMS_HVAC_Replacement.typicals.csv — TYPICAL-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-typical-eval.mjs), typicals tier 2.
#
# Judged the way an estimator would: from renders and the PDF's own text of each schedule row, its
# notes, and the sequences, control diagrams and points lists the sheets draw for the unit. The
# pipeline's typical output for this document was never produced or consulted. A key that looks wrong
# is written up in ASSEMBLIES_BUG_CATALOGUE.md, never edited (goals/ASSEMBLIES.md ANTI-GAMING).
# Exposure: until dev 2 was drawn (2026-09-26) this set was one of the control-intent unseen audit's sets. That
# audit showed 33 of the readers' applied decisions on it, each judged right by hand against its cites and the
# drawing (06-unseen-audit.json at 9c08954); they were not consulted for this key. Rules drawn in part from this set
# before it was keyed: the attribute normalizer's dev-2 rules (AS-17 on) and CONTROL_INTENT_BUG_CATALOGUE CI-11,
# CI-21, CI-26, CI-37, CI-40, CI-44, CI-50, CI-58 and CI-61 (finder, binder and readers). Its first typical measure
# is new to the typicals, not to those stages.
# Sources: M-schedules (pdf#3: furnace, condensing unit, evaporator coil, ERV and outdoor air unit schedules and their
# options), pdf#4 (existing and bid-alternate rooftop unit schedules), M6.02 (pdf#28: furnace controller and diagram,
# EF-B1, C-wing ERV, their sequences), M6.03 (pdf#29: rooftop unit and Building B outside air controllers, diagrams and
# sequences). Population: every instance of keys/16_NV...attrs.csv. Keyed 2026-09-30.
sheet,tag,family,typical_id,options,basis_note
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B1,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B2,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B3,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B4,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B5,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B6,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B7,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B8,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B9,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C1,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C2,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C3,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C4,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C5,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C6,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C7,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C8,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C9,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C10,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C11,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C12,FURNACE,split-dx-indoor,setpoint_adjust=?;fan_status=true,"M6.02 detail 1 (FURNACE CONTROLLER): an Alerton VLC-853E per furnace reads the room temperature sensor (AI-0/AI-1), supply, return and mixed air temperatures and SUPPLY FAN STATUS (BI-6, a current switch), and stages the 2-stage gas heat and the condensing unit's cooling through the safety shutdown relay (HT1/CL1...); FURNACE AND CONDENSING UNIT SEQUENCE OF OPERATION. The sequence gives a timed local override only; no occupant setpoint adjustment is stated."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B1,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-B1 AND EC-B1): staged by furnace B1's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B2,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-B2 AND EC-B2): staged by furnace B2's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B3,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-B3 AND EC-B3): staged by furnace B3's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B4,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-B4 AND EC-B4): staged by furnace B4's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B5,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-B5 AND EC-B5): staged by furnace B5's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B6,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-B6 AND EC-B6): staged by furnace B6's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B7,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-B7 AND EC-B7): staged by furnace B7's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B8,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-B8 AND EC-B8): staged by furnace B8's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B9,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-B9 AND EC-B9): staged by furnace B9's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C1,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C1 AND EC-C1): staged by furnace C1's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C2,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C2 AND EC-C2): staged by furnace C2's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C3,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C3 AND EC-C3): staged by furnace C3's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C4,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C4 AND EC-C4): staged by furnace C4's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C5,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C5 AND EC-C5): staged by furnace C5's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C6,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C6 AND EC-C6): staged by furnace C6's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C7,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C7 AND EC-C7): staged by furnace C7's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C8,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C8 AND EC-C8): staged by furnace C8's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C9,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C9 AND EC-C9): staged by furnace C9's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C10,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C10 AND EC-C10): staged by furnace C10's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C11,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C11 AND EC-C11): staged by furnace C11's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C12,CONDENSING_UNIT,none,,"The split system's outdoor half (AREA SERVED F-C12 AND EC-C12): staged by furnace C12's controller (cooling relays CL1-CL3, FURNACE AND CONDENSING UNIT SEQUENCE); no controls of its own."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,BO1,CONDENSING_UNIT,none,,Outdoor air unit OAU-B1/B2's condensing unit: its compressor staged by the Building B outside air controller (M6.03 detail 3 and the BUILDING B OUTSIDE AIR SEQUENCE); no controls of its own.
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,BO2,CONDENSING_UNIT,none,,Outdoor air unit OAU-B1/B2's condensing unit: its compressor staged by the Building B outside air controller (M6.03 detail 3 and the BUILDING B OUTSIDE AIR SEQUENCE); no controls of its own.
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C1,ERV,erv,packaged_controls=true;variable_speed_wheel=false;frost_control=true,"ERV schedule unit options: MANUFACTURER'S BACNET IP CONTROLLER and G. MANUFACTURER'S DEFROST CONTROL; M6.02 detail 4 (C-WING ERV CONTROL DIAGRAM: UNIT BACNET CONTROLLER, LAT to the Alerton controller); C-WING ERV SEQUENCE: the unit's internal controller runs defrost on wheel differential pressure and the economizer cycle stops the wheel (on/off, not variable speed); BMS monitors leaving air temperature and filter resistance."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,C2,ERV,erv,packaged_controls=true;variable_speed_wheel=false;frost_control=true,"ERV schedule unit options: MANUFACTURER'S BACNET IP CONTROLLER and G. MANUFACTURER'S DEFROST CONTROL; M6.02 detail 4 (C-WING ERV CONTROL DIAGRAM: UNIT BACNET CONTROLLER, LAT to the Alerton controller); C-WING ERV SEQUENCE: the unit's internal controller runs defrost on wheel differential pressure and the economizer cycle stops the wheel (on/off, not variable speed); BMS monitors leaving air temperature and filter resistance."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B1,OUTDOOR_AIR_UNIT,doas,exhaust_fan=false;variable_speed_wheel=false;dx_staged=true;duct_smoke_detectors=true;ufc_minimum_points=false,"M6.03 detail 3 (BUILDING B OUTSIDE AIR CONTROL DIAGRAM) and BUILDING B OUTSIDE AIR SEQUENCE: supply fans run in occupied hours; duct furnace DF-B1 modulates to 35 F leaving air; condensing units CU-BO1/BO2 stage their compressors to 85 F leaving air; filter DP, high duct static, LAT; the duct-mounted smoke detector (DMSD) after DF-B1 is wired to the Alerton controller. No exhaust fan, no energy recovery wheel."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#3,B2,OUTDOOR_AIR_UNIT,doas,exhaust_fan=false;variable_speed_wheel=false;dx_staged=true;duct_smoke_detectors=true;ufc_minimum_points=false,"M6.03 detail 3 (BUILDING B OUTSIDE AIR CONTROL DIAGRAM) and BUILDING B OUTSIDE AIR SEQUENCE: supply fans run in occupied hours; duct furnace DF-B1 modulates to 35 F leaving air; condensing units CU-BO1/BO2 stage their compressors to 85 F leaving air; filter DP, high duct static, LAT; the duct-mounted smoke detector (DMSD) after DF-B1 is wired to the Alerton controller. No exhaust fan, no energy recovery wheel."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#4,2,RTU,none,,"EXISTING GAS-FIRED DX COOLING ROOF TOP UNIT SCHEDULE (FOR REFERENCE ONLY): an existing unit. The rooftop unit controls (M6.03 details 1-2 and the ROOFTOP UNIT WITH BAROMETRIC RELIEF SEQUENCE, BID ALTERNATE 1) are the new units B2-B5 that replace them; no controls for this existing unit in either bid."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#4,3,RTU,none,,"EXISTING GAS-FIRED DX COOLING ROOF TOP UNIT SCHEDULE (FOR REFERENCE ONLY): an existing unit. The rooftop unit controls (M6.03 details 1-2 and the ROOFTOP UNIT WITH BAROMETRIC RELIEF SEQUENCE, BID ALTERNATE 1) are the new units B2-B5 that replace them; no controls for this existing unit in either bid."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#4,4,RTU,none,,"EXISTING GAS-FIRED DX COOLING ROOF TOP UNIT SCHEDULE (FOR REFERENCE ONLY): an existing unit. The rooftop unit controls (M6.03 details 1-2 and the ROOFTOP UNIT WITH BAROMETRIC RELIEF SEQUENCE, BID ALTERNATE 1) are the new units B2-B5 that replace them; no controls for this existing unit in either bid."
16_NV_CarsonValleyMS_HVAC_Replacement.pdf#4,5,RTU,none,,"EXISTING GAS-FIRED DX COOLING ROOF TOP UNIT SCHEDULE (FOR REFERENCE ONLY): an existing unit. The rooftop unit controls (M6.03 details 1-2 and the ROOFTOP UNIT WITH BAROMETRIC RELIEF SEQUENCE, BID ALTERNATE 1) are the new units B2-B5 that replace them; no controls for this existing unit in either bid."
