# federal-mech.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-3,FCU,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-3,FCU,hw_conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-3,FCU,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-3,FCU,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-3,FCU,volts,208,V,FAN DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-3,FCU,phase,1,,FAN DATA / PHASE,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,building,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,pipes,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,cfm,600,cfm,AIRSIDE DATA / AIR FLOW CFM,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,motor_hp,0,W,FAN DATA / WATTS,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,fan_speeds,4,,AIRSIDE DATA / VOLUME CONTROL,printed '4 SPEED'
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,ecm,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,cooling_type,dx,,TABLE TITLE,"title 'DX FAN COIL UNIT SCHEDULE', TYPE 'DX-WALL MOUNTED' on every row (the author's reading)"
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,chw_wpd_ft,,ft,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,chw_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,chw_rows,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,chw_conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,chw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,heating_type,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,hw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,hw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,hw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,hw_wpd_ft,,ft,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,hw_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,hw_conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,volts,208,V,FAN DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-4,FCU,phase,1,,FAN DATA / PHASE,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,building,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,pipes,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,cfm,600,cfm,AIRSIDE DATA / AIR FLOW CFM,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,motor_hp,0,W,FAN DATA / WATTS,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,fan_speeds,4,,AIRSIDE DATA / VOLUME CONTROL,printed '4 SPEED'
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,ecm,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,cooling_type,dx,,TABLE TITLE,"title 'DX FAN COIL UNIT SCHEDULE', TYPE 'DX-WALL MOUNTED' on every row (the author's reading)"
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,chw_wpd_ft,,ft,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,chw_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,chw_rows,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,chw_conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,chw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,heating_type,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,hw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,hw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,hw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,hw_wpd_ft,,ft,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,hw_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,hw_conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,volts,208,V,FAN DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-5,FCU,phase,1,,FAN DATA / PHASE,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,building,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,pipes,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,cfm,600,cfm,AIRSIDE DATA / AIR FLOW CFM,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,motor_hp,0,W,FAN DATA / WATTS,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,fan_speeds,4,,AIRSIDE DATA / VOLUME CONTROL,printed '4 SPEED'
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,ecm,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,cooling_type,dx,,TABLE TITLE,"title 'DX FAN COIL UNIT SCHEDULE', TYPE 'DX-WALL MOUNTED' on every row (the author's reading)"
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,chw_wpd_ft,,ft,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,chw_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,chw_rows,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,chw_conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,chw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,heating_type,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,hw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,hw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,hw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,hw_wpd_ft,,ft,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,hw_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,hw_conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,volts,208,V,FAN DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,DX FAN COIL UNIT SCHEDULE,EV-6,FCU,phase,1,,FAN DATA / PHASE,
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,building,,,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,pipes,,,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,cfm,200,cfm,AIRSIDE DATA / AIR FLOW CFM,
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,motor_hp,75,W,FAN DATA / WATTS,printed '75 W'
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,fan_speeds,,,AIRSIDE DATA / VOLUME CONTROL,printed 'CV' — not a single value for this attribute
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,ecm,,,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,cooling_type,,,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,chw_wpd_ft,,ft,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,chw_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,chw_rows,,,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,chw_conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,chw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,heating_type,hw,,TABLE TITLE,title 'HOT WATER FAN COIL UNIT SCHEDULE'; the unit prints a HEATING COIL DATA block at 140 °F EWT (the author's reading)
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,hw_gpm,0.6,gpm,HEATING COIL DATA / FLOW GPM,printed '0.60'
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,hw_ewt_f,140,F,HEATING COIL DATA / EWT °F,
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,hw_lwt_f,110,F,HEATING COIL DATA / LWT °F,
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,hw_wpd_ft,5.5,ft,HEATING COIL DATA / MAX PD FT.H2O,printed '5.50'
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,hw_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,hw_conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,volts,120,V,FAN DATA / VOLTAGE,printed '120 V'
federal-attachment4-mechanical.pdf#15,HOT WATER FAN COIL UNIT SCHEDULE,FCU-1,FCU,phase,1,,FAN DATA / PHASE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,building,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,floor,ROOF,,LOCATION names a level,printed 'ROOF'; author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,cfm,2101,cfm,CONDENSER FANS / CONDENSER FAN CFM: the unit's only printed airflow,author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,cooling_tons,2,tons,NOMINAL CAPACITY TONS,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,heating_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,hw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,hw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,hw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,volts,208,V,ELECTRICAL DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-1,CONDENSING_UNIT,phase,1,,ELECTRICAL DATA / PHASE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,building,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,floor,ROOF,,LOCATION names a level,printed 'ROOF'; author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,cfm,2101,cfm,CONDENSER FANS / CONDENSER FAN CFM: the unit's only printed airflow,author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,cooling_tons,2,tons,NOMINAL CAPACITY TONS,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,heating_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,hw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,hw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,hw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,volts,208,V,ELECTRICAL DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-2,CONDENSING_UNIT,phase,1,,ELECTRICAL DATA / PHASE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,building,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,floor,ROOF,,LOCATION names a level,printed 'ROOF'; author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,cfm,2101,cfm,CONDENSER FANS / CONDENSER FAN CFM: the unit's only printed airflow,author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,cooling_tons,2,tons,NOMINAL CAPACITY TONS,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,heating_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,hw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,hw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,hw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,volts,208,V,ELECTRICAL DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-3,CONDENSING_UNIT,phase,1,,ELECTRICAL DATA / PHASE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,building,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,floor,ROOF,,LOCATION names a level,printed 'ROOF'; author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,cfm,2101,cfm,CONDENSER FANS / CONDENSER FAN CFM: the unit's only printed airflow,author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,cooling_tons,2,tons,NOMINAL CAPACITY TONS,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,heating_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,hw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,hw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,hw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,volts,208,V,ELECTRICAL DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-4,CONDENSING_UNIT,phase,1,,ELECTRICAL DATA / PHASE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,building,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,floor,ROOF,,LOCATION names a level,printed 'ROOF'; author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,cfm,2101,cfm,CONDENSER FANS / CONDENSER FAN CFM: the unit's only printed airflow,author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,cooling_tons,2,tons,NOMINAL CAPACITY TONS,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,heating_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,hw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,hw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,hw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,volts,208,V,ELECTRICAL DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-5,CONDENSING_UNIT,phase,1,,ELECTRICAL DATA / PHASE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,building,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,floor,ROOF,,LOCATION names a level,printed 'ROOF'; author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,cfm,2101,cfm,CONDENSER FANS / CONDENSER FAN CFM: the unit's only printed airflow,author's reading of the printed row
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,cooling_tons,2,tons,NOMINAL CAPACITY TONS,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,heating_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,hw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,hw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,hw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,volts,208,V,ELECTRICAL DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,AIR-COOLED CONDENSING UNIT SCHEDULE,CU-6,CONDENSING_UNIT,phase,1,,ELECTRICAL DATA / PHASE,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,building,,,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,heating_medium,hw,,TABLE TITLE,title 'UNIT HEATER SCHEDULE (HOT WATER)'
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,cfm,1100,cfm,AIRSIDE DATA / HIGH SPEED CFM,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,heating_mbh,48400,BTU/H,HEATING DATA / MINIMUM CAPACITY BTU/HR,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,hw_gpm,3.2,gpm,HEATING DATA / FLOW GPM,printed '3.20'
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,hw_ewt_f,140,F,HEATING DATA / EWT °F,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,hw_lwt_f,110,F,HEATING DATA / LWT °F,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,steam_psig,,psig,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,motor_hp,0.05,hp,FAN DATA / HORSEPOWER,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,volts,120,V,FAN DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-1,UNIT_HEATER,phase,1,,FAN DATA / PHASE,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,building,,,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,heating_medium,hw,,TABLE TITLE,title 'UNIT HEATER SCHEDULE (HOT WATER)'
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,cfm,1100,cfm,AIRSIDE DATA / HIGH SPEED CFM,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,heating_mbh,48400,BTU/H,HEATING DATA / MINIMUM CAPACITY BTU/HR,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,hw_gpm,3.2,gpm,HEATING DATA / FLOW GPM,printed '3.20'
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,hw_ewt_f,140,F,HEATING DATA / EWT °F,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,hw_lwt_f,110,F,HEATING DATA / LWT °F,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,steam_psig,,psig,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,motor_hp,0.05,hp,FAN DATA / HORSEPOWER,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,volts,120,V,FAN DATA / VOLTAGE,
federal-attachment4-mechanical.pdf#15,UNIT HEATER SCHEDULE (HOT WATER),UH-2,UNIT_HEATER,phase,1,,FAN DATA / PHASE,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,building,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,cfm,,cfm,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,cooling_tons,,tons,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,heating_mbh,6000,BTU/H,MINIMUM CAPACITY BTU/HR,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,hw_gpm,0.6,gpm,MINIMUM WATER FLOW GPM,printed '0.6 GPM'
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,hw_ewt_f,140,F,EWT °F,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,hw_lwt_f,110,F,LWT °F,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,volts,,V,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1,FIN_TUBE_RADIATION,phase,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,building,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,cfm,,cfm,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,cooling_tons,,tons,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,heating_mbh,6000,BTU/H,MINIMUM CAPACITY BTU/HR,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,hw_gpm,0.6,gpm,MINIMUM WATER FLOW GPM,printed '0.6 GPM'
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,hw_ewt_f,140,F,EWT °F,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,hw_lwt_f,110,F,LWT °F,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,volts,,V,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-1B,FIN_TUBE_RADIATION,phase,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,building,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,cfm,,cfm,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,cooling_tons,,tons,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,heating_mbh,6000,BTU/H,MINIMUM CAPACITY BTU/HR,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,hw_gpm,0.6,gpm,MINIMUM WATER FLOW GPM,printed '0.6 GPM'
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,hw_ewt_f,140,F,EWT °F,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,hw_lwt_f,110,F,LWT °F,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,volts,,V,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2,FIN_TUBE_RADIATION,phase,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,building,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,floor,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,area_served,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,qty,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,cfm,,cfm,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,cooling_mbh,,MBH,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,cooling_tons,,tons,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,heating_mbh,6000,BTU/H,MINIMUM CAPACITY BTU/HR,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,hw_gpm,0.6,gpm,MINIMUM WATER FLOW GPM,printed '0.6 GPM'
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,hw_ewt_f,140,F,EWT °F,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,hw_lwt_f,110,F,LWT °F,
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,chw_gpm,,gpm,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,chw_ewt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,chw_lwt_f,,F,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,conn_in,,in,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,bas_interface,,,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,volts,,V,,not printed
federal-attachment4-mechanical.pdf#15,FIN TUBE RADIATION SCHEDULE,FTR-2B,FIN_TUBE_RADIATION,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,cfm_max,550,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,cfm_min,350,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,hw_gpm,1.1,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,hw_mbh,15400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-1,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,inlet_size_in,7,in,INLET DIAMETER,"printed '7""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,cfm_max,400,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,cfm_min,200,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,hw_gpm,0.6,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,hw_mbh,8800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,eh_stages,,,,not printed
