# federal-mech.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-2,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,inlet_size_in,10,in,INLET DIAMETER,"printed '10""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,cfm_max,950,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,cfm_min,600,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,hw_gpm,1.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,hw_mbh,26400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-3,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,cfm_max,550,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,cfm_min,400,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,hw_gpm,1.2,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,hw_mbh,17600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-4,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,cfm_max,150,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,cfm_min,150,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,hw_mbh,6600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-5,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,cfm_max,100,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,cfm_min,100,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,hw_gpm,0.3,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,hw_mbh,4400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-6,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,cfm_max,200,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,cfm_min,100,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,hw_mbh,4400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-7,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,inlet_size_in,9,in,INLET DIAMETER,"printed '9""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,cfm_max,700,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,cfm_min,400,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,hw_gpm,1.2,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,hw_mbh,17600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-8,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,inlet_size_in,7,in,INLET DIAMETER,"printed '7""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,cfm_max,400,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,cfm_min,300,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,hw_gpm,0.9,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,hw_mbh,13200,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-9,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,cfm_min,300,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,hw_gpm,0.9,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,hw_mbh,13200,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-10,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,cfm_min,300,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,hw_gpm,0.9,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,hw_mbh,13200,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-11,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,cfm_min,300,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,hw_gpm,0.9,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,hw_mbh,13200,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-12,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,cfm_min,200,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,hw_gpm,0.6,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,hw_mbh,8800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-13,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,cfm_max,200,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,cfm_min,200,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,hw_gpm,0.6,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,hw_mbh,8800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-14,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,inlet_size_in,7,in,INLET DIAMETER,"printed '7""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,cfm_max,400,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,cfm_min,400,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,hw_gpm,1.2,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,hw_mbh,17600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-15,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,cfm_min,200,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,hw_gpm,0.6,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,hw_mbh,8800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-16,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,cfm_min,200,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,hw_gpm,0.6,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,hw_mbh,8800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-17,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,cfm_max,500,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,cfm_min,500,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,hw_gpm,1.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,hw_mbh,22000,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-18,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,cfm_max,150,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,cfm_min,150,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,hw_mbh,6600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-19,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,cfm_min,300,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
