# federal-mech.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,hw_gpm,0.9,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,hw_mbh,13200,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-20,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,inlet_size_in,5,in,INLET DIAMETER,"printed '5""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,cfm_max,250,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,cfm_min,250,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,hw_gpm,0.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,hw_mbh,11000,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-21,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,inlet_size_in,5,in,INLET DIAMETER,"printed '5""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,cfm_max,250,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,cfm_min,250,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,hw_gpm,0.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,hw_mbh,11000,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-22,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,inlet_size_in,5,in,INLET DIAMETER,"printed '5""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,cfm_max,250,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,cfm_min,250,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,hw_gpm,0.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,hw_mbh,11000,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-23,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,cfm_max,200,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,cfm_min,150,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,hw_mbh,6600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-24,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,cfm_max,150,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,cfm_min,150,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,hw_mbh,6600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-25,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,cfm_max,450,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,cfm_min,350,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,hw_gpm,1.1,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,hw_mbh,15400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-26,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,cfm_max,200,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,cfm_min,100,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,hw_gpm,0.3,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,hw_mbh,4400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-27,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,inlet_size_in,10,in,INLET DIAMETER,"printed '10""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,cfm_max,850,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,cfm_min,450,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,hw_gpm,1.4,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,hw_mbh,19800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-28,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,cfm_max,100,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,cfm_min,100,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,hw_gpm,0.3,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,hw_mbh,4400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-29,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,cfm_max,150,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,cfm_min,150,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,hw_mbh,6600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-30,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,cfm_min,300,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,hw_gpm,0.9,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,hw_mbh,13200,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-31,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,inlet_size_in,9,in,INLET DIAMETER,"printed '9""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,cfm_max,750,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,cfm_min,400,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,hw_gpm,1.2,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,hw_mbh,17600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-32,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,inlet_size_in,7,in,INLET DIAMETER,"printed '7""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,cfm_max,400,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,cfm_min,300,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,hw_gpm,0.9,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,hw_mbh,13200,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-33,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,cfm_max,600,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,cfm_min,600,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,hw_gpm,1.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,hw_mbh,26400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-34,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,inlet_size_in,12,in,INLET DIAMETER,"printed '12""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,cfm_max,1350,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,cfm_min,950,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,hw_gpm,2.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,hw_mbh,41800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-35,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,inlet_size_in,10,in,INLET DIAMETER,"printed '10""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,cfm_max,800,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,cfm_min,750,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,hw_gpm,2.2,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,hw_mbh,33000,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-36,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,cfm_max,500,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,cfm_min,500,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,hw_gpm,1.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,hw_mbh,22000,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
