# federal-mech.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-37,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,cfm_max,600,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,cfm_min,600,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,hw_gpm,1.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,hw_mbh,26400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-38,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,inlet_size_in,7,in,INLET DIAMETER,"printed '7""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,cfm_max,350,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,cfm_min,150,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,hw_mbh,6600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-39,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,inlet_size_in,7,in,INLET DIAMETER,"printed '7""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,cfm_max,400,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,cfm_min,150,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,hw_mbh,6600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-40,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,cfm_max,500,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,cfm_min,250,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,hw_gpm,0.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,hw_mbh,11000,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-41,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,cfm_max,200,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,cfm_min,200,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,hw_gpm,0.6,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,hw_mbh,8800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-42,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,inlet_size_in,12,in,INLET DIAMETER,"printed '12""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,cfm_max,1050,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,cfm_min,950,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,hw_gpm,2.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,hw_mbh,41800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-43,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,cfm_min,300,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,hw_gpm,0.9,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,hw_mbh,13200,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-44,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,cfm_max,150,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,cfm_min,150,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,hw_mbh,6600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-45,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,cfm_max,500,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,cfm_min,350,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,hw_gpm,1.1,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,hw_mbh,15400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-46,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,inlet_size_in,10,in,INLET DIAMETER,"printed '10""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,cfm_max,1000,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,cfm_min,900,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,hw_gpm,2.7,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,hw_mbh,39600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-47,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,cfm_max,150,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,cfm_min,150,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,hw_gpm,0.5,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,hw_mbh,6600,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-48,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,inlet_size_in,5,in,INLET DIAMETER,"printed '5""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,cfm_max,250,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,cfm_min,250,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,hw_gpm,0.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,hw_mbh,11000,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-49,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,inlet_size_in,7,in,INLET DIAMETER,"printed '7""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,cfm_max,350,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,cfm_min,300,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,hw_gpm,0.9,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,hw_mbh,13200,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-50,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,inlet_size_in,6,in,INLET DIAMETER,"printed '6""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,cfm_max,300,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,cfm_min,200,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,hw_gpm,0.6,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,hw_mbh,8800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-51,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,inlet_size_in,4,in,INLET DIAMETER,"printed '4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,cfm_max,200,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,cfm_min,200,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,hw_gpm,0.6,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,hw_mbh,8800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-52,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,inlet_size_in,5,in,INLET DIAMETER,"printed '5""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,cfm_max,250,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,cfm_min,250,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,hw_gpm,0.8,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,hw_mbh,11000,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-53,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,inlet_size_in,12,in,INLET DIAMETER,"printed '12""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,cfm_max,1100,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,cfm_min,1100,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,hw_gpm,3.3,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,hw_mbh,48400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,hw_conn_in,1,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '1""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-54,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,inlet_size_in,12,in,INLET DIAMETER,"printed '12""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,cfm_max,1100,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,cfm_min,1100,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,hw_gpm,3.3,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,hw_mbh,48400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,hw_conn_in,1,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '1""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-55,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,inlet_size_in,12,in,INLET DIAMETER,"printed '12""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,cfm_max,1200,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,cfm_min,1200,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,hw_gpm,3.6,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,hw_mbh,52800,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,hw_conn_in,1,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '1""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-56,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,inlet_size_in,5,in,INLET DIAMETER,"printed '5""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,cfm_max,250,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,cfm_min,100,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,hw_gpm,0.3,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,hw_mbh,4400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-57,VAV,phase,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,building,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,floor,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,area_served,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,terminal_type,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,inlet_size_in,8,in,INLET DIAMETER,"printed '8""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,cfm_max,450,cfm,AIRSIDE DATA / MAXIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,cfm_min,350,cfm,AIRSIDE DATA / MINIMUM AIR FLOW CFM,
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,cfm_heat,,cfm,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,heat_type,hw,,HYDRONIC REHEAT COIL DATA,"every row prints a hydronic reheat coil block (EWT 140 °F, LWT 110 °F)"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,hw_gpm,1.1,gpm,HYDRONIC REHEAT COIL DATA / FLOW (GPM),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,hw_ewt_f,140,F,HYDRONIC REHEAT COIL DATA / EWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,hw_lwt_f,110,F,HYDRONIC REHEAT COIL DATA / LWT (°F),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,hw_wpd_ft,5,ft,HYDRONIC REHEAT COIL DATA / MAX WATER PD FT. H20,printed '5.00'
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,hw_mbh,15400,BTU/H,HYDRONIC REHEAT COIL DATA / SENSIBLE CAPACITY (BTU/HR),
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,hw_rows,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,hw_conn_in,0.75,in,HYDRONIC REHEAT COIL DATA / PIPE CONNECTION SIZE IN,"printed '3/4""'"
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,hw_glycol_pct,,%,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,eh_kw,,kW,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,eh_stages,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,motor_hp,,hp,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,ecm,,,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,volts,,V,,not printed
federal-attachment4-mechanical.pdf#16,VOLUME CONTROL BOX SCHEDULE,VAV-58,VAV,phase,,,,not printed
