# 044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers — attribute-key transcription (ASSEMBLIES AS-17, dev 2)
# Typed from renders of sheets MI-501 (PDF page 21) and MI-502 (page 22): an overview of
# each page at 40 dpi, then each table at 3x (216 dpi) in tiles with the MARK column
# repeated, rendered with MuPDF (pymupdf get_pixmap(clip)) and read by eye on 2026-09-26;
# second read at 4x of every keyed row, every cell. Each drawn title was found with the
# PDF's own text layer (pymupdf search_for). The pipeline's output for these sheets was
# not consulted. The second tier keys the tables its seed drew (tier2/01-split.md): one per
# keyed family.
SET 044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers
SEED 20260926
DRAW reports/assemblies/tier2/01-split.json
SCOPE Sheets MI-501 and MI-502 (pages 21 and 22) of the Albany VAMC main boiler replacement (Alares Architects & Engineers, with NV5 / Mabbett), the tables the second tier's seed drew for its CONDENSING_UNIT, BOILER, PUMP, FAN, UNIT_HEATER and HEAT_EXCHANGER strata.
EXCLUDES Refrigerant data, staging, efficiencies, MCA/MOCP, boiler horsepower, steam capacity and pressures, relief and cutout settings, heating surface, the #2 oil ratings, auxiliary boiler motors, fan type/wheel/class/arrangement/diameter/efficiency, brake horsepower, motor RPM, control sequences, pressure drops, relief valve settings, and every printed column outside the family's key vocabulary (mapped "-", still typed for audit).

# AIR-COOLED CONDENSING UNIT SCHEDULES (ACCU) (page 22): one row. SERVICE prints the room
# the unit serves ("CHIEF OPERATOR OFFICE"); the family's vocabulary has no service, so it
# keys area_served (the author's reading). LOCATION ("OUTSIDE - COGEN ENCLOSURE") names no
# level. RATED COOLING CAPACITY (MBH) prints 12000 for a 12,000 BTU/h unit (note 1's basis
# of design is a Hitachi DHP12CBS21S): the header's unit disagrees with the value by 1000x,
# and the key follows the print (12000 MBH), never a guess at the intended unit.
# ELECTRICAL DATA prints three cells with no sub-headers: 208, 1 and 60, read as volts,
# phase and hertz. Notes 1-3 (basis of design, indoor units powered through the outdoor
# unit, single-point power) key nothing.
TABLE
sheet: 044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22
title: AIR-COOLED CONDENSING UNIT SCHEDULES (ACCU)
family: CONDENSING_UNIT
render: page 22 crop 210,178,1330,226 at 3x in 5 tiles (MARK column repeated), notes included; second read at 4x (crop 210,232,1330,96) of the row, every cell
rows: all 1 printed row
col: MARK => tag
col: LOCATION => -
col: [SERVICE: the room the unit serves] => area_served
col: RATED COOLING CAPACITY (MBH) => cooling_mbh
col: REFRIGERANT TYPE => -
col: REFRIGERANT CHARGE => -
col: NO. OF STAGE => -
col: HOT GAS BYPASS => -
col: AMBIENT TEMPERATURE => -
col: MINIMUM EFFICIENCY (EER) => -
col: [ELECTRICAL DATA, first cell: volts] => volts
col: [ELECTRICAL DATA, second cell: phase] => phase
col: ELECTRICAL DATA, third cell (hertz) => -
col: MCA => -
col: MOCP => -
col: REMARKS => -
grid:
ACCU-1 | OUTSIDE - COGEN ENCLOSURE | CHIEF OPERATOR OFFICE | 12000 | R410A | 1.875 | N/A | N/A | 90 | 9.3 | 208 | 1 | 60 | 9 | 15 | SEE NOTES 1,2,3
END

# BOILER PLANT · FIRE TUBE STEAM BOILER SCHEDULE, PACKAGED TYPE (page 21): four rows, one
# REMARKS cell "SEE NOTES" each, so every note applies to every boiler. Each boiler prints
# a NATURAL GAS and a # 2 OIL input/output block: dual fuel. input_mbh and output_mbh key
# the natural gas block, the first-listed fuel (the author's reading; note 8 prints the gas
# train, and the oil ratings are typed for audit). The oil atomizing compressor, oil pump
# and fan motors each print their own power, phase and voltage; note 11 prints "PROVIDE A
# SINGLE POINT POWER CONNECTION.", and every motor prints 460 V, 3 phase, so volts and
# phase key the burner fan motor's cells (the author's reading). Note 5 ("FAN MOTOR PROVIDED
# WITH VFD WITH BYPASS") has no attribute in the boiler vocabulary.
TABLE
sheet: 044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21
title: BOILER PLANT · FIRE TUBE STEAM BOILER SCHEDULE, PACKAGED TYPE
family: BOILER
render: page 21 crop 243,142,2617,253 at 3x in 9 tiles (MARK column repeated), notes read at 2.1x (crop 243,390,1457,180); second read at 4x (crop 440,215,2420,173) of all 4 rows, every cell
rows: all 4 printed rows
col: MARK => tag
col: LOCATION => -
col: AREA AND/OR BLDG SERVED => area_served
col: TYPE => -
col: GROSS CAPACITY (IBR) / LBS/HR => -
col: BOILER / HP => -
col: OPERATING PRESS / PSIG => -
col: RELIEF VALVE 1 SETTING / PSIG => -
col: RELIEF VALVE 2 SETTING / PSIG => -
col: HEATING SURFACE / SQ FT => -
col: MIN CONT FIRING RATE / LBS/HR => -
col: [NATURAL GAS / INPUT / MBH: the first-listed fuel's rating] => input_mbh
col: [NATURAL GAS / OUTPUT / MBH: the first-listed fuel's rating] => output_mbh
col: # 2 OIL / INPUT / MBH => -
col: # 2 OIL / OUTPUT / MBH => -
col: FIRST CUTOUT SETTINGS / PSIG => -
col: SECOND CUTOUT SETTINGS / PSIG => -
col: OIL ATOM COMPRESSOR MOTOR / POWER / HP => -
col: OIL ATOM COMPRESSOR MOTOR / PHASE => -
col: OIL ATOM COMPRESSOR MOTOR / VOLT => -
col: OIL ATOM COMPRESSOR MOTOR / RPM => -
col: OIL PUMP MOTOR / POWER / HP => -
col: OIL PUMP MOTOR / PHASE => -
col: OIL PUMP MOTOR / VOLT => -
col: OIL PUMP MOTOR / HZ => -
col: FAN MOTOR / POWER / HP => -
col: [FAN MOTOR / PHASE: the boiler's single-point power (note 11); every motor prints 3 phase] => phase
col: [FAN MOTOR / VOLT: the boiler's single-point power (note 11); every motor prints 460 V] => volts
col: FAN MOTOR / RPM => -
col: REMARKS => -
derive: fuel = dual_fuel ; header=NATURAL GAS / # 2 OIL ; note=every row prints both a NATURAL GAS and a # 2 OIL input/output block
grid:
B-1 | BOILER PLANT | HOSPITAL | FIRETUBE | 20700 | 600 | 125 | 145 | 150 | 3000 | 1035 | 24,494 | 20085 | 24500 | 20090 | 115 | 135 | 10.0 | 3 | 460 | 1750 | 0.75 | 3 | 460 | 60 | 40 | 3 | 460 | 3550 | SEE NOTES
B-2 | BOILER PLANT | HOSPITAL | FIRETUBE | 20700 | 600 | 125 | 145 | 150 | 3000 | 1035 | 24,494 | 20085 | 24500 | 20090 | 115 | 135 | 10.0 | 3 | 460 | 1750 | 0.75 | 3 | 460 | 60 | 40 | 3 | 460 | 3550 | SEE NOTES
B-3 | BOILER PLANT | HOSPITAL | FIRETUBE | 10,350 | 300 | 125 | 145 | 150 | 1500 | 207 | 12,247 | 10042 | 12,250 | 10045 | 115 | 135 | 7.5 | 3 | 460 | 1750 | 0.75 | 3 | 460 | 60 | 20 | 3 | 460 | 3550 | SEE NOTES
B-4 | BOILER PLANT | HOSPITAL | FIRETUBE | 10,350 | 300 | 125 | 145 | 150 | 1500 | 207 | 12,247 | 10042 | 12,250 | 10045 | 115 | 135 | 7.5 | 3 | 460 | 1750 | 0.75 | 3 | 460 | 60 | 20 | 3 | 460 | 3550 | SEE NOTES
END

# GENERATOR FUEL OIL PUMP SCHEDULE (page 21): one printed row whose MARK reads "FOP-1, 2": two pumps (a
# duplex set), keyed as FOP-1 and FOP-2 with the row's values. GPH prints the flow in
# gallons per hour (keyed in that unit). PSI RATING is a pressure rating, not a head.
# STARTER prints "AUTOMATIC W/LEAD LAG": the duplex runs lead/lag. Note 1 (basis of
# design) keys nothing; no column prints a service.
TABLE
sheet: 044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21
title: GENERATOR FUEL OIL PUMP SCHEDULE
family: PUMP
render: page 21 crop 1560,624,1296,206 at 3x in 5 tiles (MARK column repeated), notes included; second read at 4x (crop 1560,680,1296,76) of the row, every cell
rows: all 1 printed row (its mark "FOP-1, 2" names two pumps, keyed as FOP-1 and FOP-2)
col: MARK => tag
col: LOCATION => -
col: ARRANGEMENT => -
col: GPH => gpm [GPH]
col: PSI RATING => -
col: MOTOR / RPM => rpm
col: MOTOR / HP => motor_hp
col: MOTOR / V => volts
col: MOTOR / PH => phase
col: STARTER => -
col: [STARTER: lead/lag operation of the duplex] => pump_arrangement
col: REMARKS => -
grid:
FOP-1 | TANK VAULT | SKID MOUNTED AUTOMATIC DUPLEX | 757 | 50 | 1140 | 3/4 | 208 | 3 | AUTOMATIC W/LEAD LAG | lead_lag (AUTOMATIC W/LEAD LAG) | SEE NOTE 1
FOP-2 | TANK VAULT | SKID MOUNTED AUTOMATIC DUPLEX | 757 | 50 | 1140 | 3/4 | 208 | 3 | AUTOMATIC W/LEAD LAG | lead_lag (AUTOMATIC W/LEAD LAG) | SEE NOTE 1
END

# FAN SCHEDULE (page 21): seven rows. LOCATION names a level in five ("BOILER PLANT ROOF",
# "GENERATOR ROOM ROOF": ROOF); "TEMPORARY ENCLOSURE" names none. SYSTEM AND/OR SERVICE
# keys service. TSP / IN is the fan's scheduled static pressure (as 031_MO's TSP). FAN MAX
# RPM is the fan's speed (belt drives; the motor's own RPM is typed for audit), as in 031_MO.
# SPEED CONTROL keys control as printed (VARIABLE / CONSTANT), as 031_MO's does. Note 4
# ("PROVIDE VFD (BY DIV 26)"), cited by EF-1 to EF-4, keys vfd; the others cite note 6
# (starter and disconnect), which prints no VFD.
TABLE
sheet: 044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21
title: FAN SCHEDULE
family: FAN
render: page 21 crop 241,624,1241,512 at 3x in 5 tiles (MARK column repeated), notes included; second read at 4x (crop 241,700,1241,268) of all 7 rows, every cell
rows: all 7 printed rows
col: MARK => tag
col: LOCATION => -
col: [LOCATION names a level] => floor
col: AREA AND/OR BLDG SERVED => area_served
col: SYSTEM AND/OR SERVICE => service
col: AIR FLOW / CFM => cfm
col: [TSP / IN: the fan's scheduled static pressure] => esp_in
col: FAN / TYPE => -
col: FAN / WHEEL => -
col: FAN / CLASS => -
col: FAN / ARRANGEMENT, ROTATION, AND DISCHARGE => -
col: FAN / DIAMETER / IN => -
col: FAN / MIN % EFF => -
col: FAN / DRIVE => drive
col: [FAN / FAN MAX RPM: the fan's speed] => rpm
col: MOTOR ELECTRICAL / NOMINAL POWER / BHP => -
col: MOTOR ELECTRICAL / NOMINAL POWER / HP => motor_hp
col: MOTOR ELECTRICAL / PHASE => phase
col: MOTOR ELECTRICAL / VOLT => volts
col: MOTOR ELECTRICAL / RPM => -
col: MOTOR ELECTRICAL / SPEED CONTROL => control
col: CONTROL SEQUENCE => -
col: REMARKS => -
col: [NOTE 4, where the row's REMARKS cite it: PROVIDE VFD (BY DIV 26)] => vfd
grid:
EF-1 | BOILER PLANT ROOF | =ROOF (BOILER PLANT ROOF) | BOILER PLANT | EXHAUST | 5000 | 1 | DOWNBLAST CENTRIFUGAL | N/A | I | BACKWARD INCLINED | 33 | 86.5% | belt (BELT) | 1092 | 1.80 | 2 | 3 | 460 | 1725 | VARIABLE | SEE CONTROL | SEE NOTES 1, 2, 4, 5 | yes (PROVIDE VFD (BY DIV 26))
EF-2 | BOILER PLANT ROOF | =ROOF (BOILER PLANT ROOF) | BOILER PLANT | EXHAUST | 5000 | 1 | DOWNBLAST CENTRIFUGAL | N/A | I | BACKWARD INCLINED | 33 | 86.5% | belt (BELT) | 1092 | 1.80 | 2 | 3 | 460 | 1725 | VARIABLE | SEE CONTROL | SEE NOTES 1, 2, 4, 5 | yes (PROVIDE VFD (BY DIV 26))
EF-3 | BOILER PLANT ROOF | =ROOF (BOILER PLANT ROOF) | BOILER PLANT | EXHAUST | 5000 | 1 | DOWNBLAST CENTRIFUGAL | N/A | I | BACKWARD INCLINED | 33 | 86.5% | belt (BELT) | 1092 | 1.80 | 2 | 3 | 460 | 1725 | VARIABLE | SEE CONTROL | SEE NOTES 1, 2, 4, 5 | yes (PROVIDE VFD (BY DIV 26))
EF-4 | BOILER PLANT ROOF | =ROOF (BOILER PLANT ROOF) | BOILER PLANT | EXHAUST | 5000 | 1 | DOWNBLAST CENTRIFUGAL | N/A | I | BACKWARD INCLINED | 33 | 86.5% | belt (BELT) | 1092 | 1.80 | 2 | 3 | 460 | 1725 | VARIABLE | SEE CONTROL | SEE NOTES 1, 2, 4, 5 | yes (PROVIDE VFD (BY DIV 26))
EF-5 | GENERATOR ROOM ROOF | =ROOF (GENERATOR ROOM ROOF) | GENERATOR ROOM | EXHAUST | 1700 | 1 | DOWNBLAST CENTRIFUGAL | N/A | I | BACKWARD INCLINED | N/A | 85.5% | belt (BELT) | 1273 | 0.54 | 0.75 | 3 | 460 | 1725 | CONSTANT | THERMOSTATIC | SEE NOTES 1, 6, 7,10 | 
EF-6 | TEMPORARY ENCLOSURE |  | TEMPORARY ENCLOSURE | EXHAUST | 3500 | 0.5 | INLINE CENTRIFUGAL | N/A | I | CENTRI-VANE | N/A | 89.5% | belt (BELT) | 2594 | 2.67 | 3 | 3 | 460 | 3450 | CONSTANT | THERMOSTATIC | SEE NOTES 1, 6, 8 | 
SF-1 | TEMPORARY ENCLOSURE |  | TEMPORARY ENCLOSURE | SUPPLY | 3500 | 0.35 | PROPELLER | N/A | I | PROPELLER | N/A | 8.5% | belt (BELT) | 882 | 0.62 | 0.75 | 3 | 460 | 1725 | CONSTANT | THERMOSTATIC | SEE NOTES 1, 6, 9 | 
END

# STEAM UNIT HEATER SCHEDULE (page 21): three rows. LOCATION names a level only in UH-5
# ("MEZZANINE - ROOM 7": MEZZANINE). MIN CAPACITY prints BTUH (keyed in that unit). PRESS
# ENT HEATER keys the steam pressure; TRAP LBS/HR, the trap's rating, is the heater's
# condensate load (the author's reading). UH-5's NOMINAL POWER prints "16W" in the HP column:
# that one cell is keyed in watts. The title prints the steam medium. Notes 1-3 (basis of
# design) key nothing.
TABLE
sheet: 044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21
title: STEAM UNIT HEATER SCHEDULE
family: UNIT_HEATER
render: page 21 crop 1560,1380,1296,325 at 3x in 5 tiles (MARK column repeated), notes included; second read at 4x (crop 1560,1500,1296,136) of all 3 rows, every cell
rows: all 3 printed rows
col: MARK => tag
col: LOCATION => -
col: [LOCATION names a level] => floor
col: AREA SERVED => area_served
col: TYPE UNIT => -
col: AIR FLOW / CFM => cfm
col: EAT / °F => -
col: MIN CAPACITY / BTUH => heating_mbh [BTU/H]
col: PRESS ENT HEATER / PSIG => steam_psig
col: [TRAP / LBS/HR: the heater's condensate load] => steam_lb_hr
col: CONTROL SEQUENCE => -
col: MOTOR / NOMINAL POWER / HP => motor_hp
col: MOTOR / PHASE => phase
col: MOTOR / VOLT => volts
col: MOTOR / RPM => -
col: REMARKS => -
derive: heating_medium = steam ; header=TABLE TITLE ; note=title printed 'STEAM UNIT HEATER SCHEDULE'; every row prints an entering steam pressure and a trap load
grid:
UH-3 | GENERATOR ROOM |  | GENERATOR ROOM | HORIZONTAL | 750 | 60 | 48000 | 5 | 52.5 | N/A | 1/20 | 1 | 120 | 1000 | SEE NOTE 1
UH-4 | SUMMER BOILER ROOM |  | SUMMER BOILER ROOM | HORIZONTAL | 1100 | 60 | 72000 | 5 | 78.6 | N/A | 1/20 | 1 | 120 | 1000 | SEE NOTE 2
UH-5 | MEZZANINE - ROOM 7 | =MEZZANINE (MEZZANINE - ROOM 7) | REST ROOM | HORIZONTAL | 395 | 70 | 18000 | 5 | 18.2 | N/A | 16W [W] | 1 | 120 | 1550 | SEE NOTE 3
END

# BOILER PLANT · ECONOMIZER SCHEDULE, FLUE GAS/FEEDWATER HEAT EXCHANGERS (page 22):
# two rows, each citing notes 1-8. The title prints the media: flue gas (the primary,
# heating side) heats boiler feedwater (the secondary side); the water columns key the
# secondary side, as 031_MO's water conditions do. DESIGN WATER TEMPERATURES IN prints 210
# while note 1 prints "FEEDWATER INLET TEMPERATURE SHALL BE 228 °F": the key follows the
# column. Note 5 prints both connections: "FLUE GAS CONNECTION 24 IN, LIQUID CONNECTION 2
# INCHES".
TABLE
sheet: 044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22
title: BOILER PLANT · ECONOMIZER SCHEDULE, FLUE GAS/FEEDWATER HEAT EXCHANGERS
family: HEAT_EXCHANGER
render: page 22 crop 214,1308,1331,307 at 3x in 5 tiles (MARK column repeated) and notes at 2.5x (crop 214,1585,1331,95); second read at 4x (crop 214,1345,1331,163) of both rows, every cell
rows: all 2 printed rows
col: MARK => tag
col: LOCATION => -
col: SYSTEM AND/OR SERVICE => -
col: MIN HEAT EXCHANGED / MBH => capacity_mbh
col: WATER FLOW / GPM => secondary_gpm
col: MAX PRESS DROP WATER SIDE / PSIG => -
col: MIN PRESS DROP GAS SIDE WC / IN => -
col: RELIEF VALVE SETTING / PSI => -
col: DESIGN WATER TEMPERATURES DEG F / IN => secondary_ewt_f
col: DESIGN WATER TEMPERATURES DEG F / OUT => secondary_lwt_f
col: REMARKS => -
derive: primary_medium = other ; header=TABLE TITLE ; note=title printed 'FLUE GAS/FEEDWATER HEAT EXCHANGERS': flue gas, the heating side
derive: secondary_medium = other ; header=TABLE TITLE ; note=title printed 'FLUE GAS/FEEDWATER HEAT EXCHANGERS': boiler feedwater, the heated side
derive: primary_conn_in = 24 ; header=NOTE 5 ; note=note 5, cited by every row: 'FLUE GAS CONNECTION 24 IN, LIQUID CONNECTION 2 INCHES, OVERALL CONFIGURATION 27X34'
derive: secondary_conn_in = 2 ; header=NOTE 5 ; note=note 5, cited by every row: 'FLUE GAS CONNECTION 24 IN, LIQUID CONNECTION 2 INCHES, OVERALL CONFIGURATION 27X34'
grid:
FHX-1 | BOILER FLUE | B-1 | 672.94 | 41.0 | 3.84 | 0.02 | 175 | 210 | 242.5 | SEE NOTES 1,2,3,4,5,6,7,8
FHX-2 | BOILER FLUE | B-2 | 672.94 | 41.0 | 3.84 | 0.02 | 175 | 210 | 242.5 | SEE NOTES 1,2,3,4,5,6,7,8
END
