{
  "set_id": "05_MO_VA_StLouis_AHU_VAV_Replacement",
  "source_file": "bulk/HVAC_BAS_Plan_Sets/_rejoined/05_MO_VA_StLouis_AHU_VAV_Replacement.pdf",
  "kind": "hvac_equipment",
  "notes": "Bulk VA St Louis \u2014 AHU mark AC-57, FCUC fan-coil type, ATU-* air terminals, AIR DEVICE schedules (S/R/E). [RE-KEYED 2026-10-03 from the render] MH601 (page 39): AIR HANDLING UNIT SCHEDULE 1-AC-15, 1-AC-28, 1-AC-36, 1-AC-36TEMP (a temporary unit, EAST WING TEMP) and AC-57 (5); CHILLED WATER COOLING COIL 1-CC-15, -21, -22, -28, -36, -36TEMP, -57 (7), STEAM HEATING COIL 1-RH-1 to -9, 1-SHC-28, -36, -36TEMP, -57 (13) and DIRECT EXPANSION COOLING COIL 1-DXC-28: DUCT_MOUNTED_COIL 21; FAN SCHEDULE 1-EF-36, 1-EF-36TEMPA to C, 1-RF-28, 1-RF-57, 1-SF-15, -28, -36, -36TEMP, -57 (11); STEAM CONDENSATE PUMP 1-CP-1 (duplex, one unit). MH602 (page 40): DUAL DUCT AIR TERMINAL UNIT 1-VAV-1 to -12, -14, -15, -17 (15) and SINGLE DUCT 1-TU-28-1 to -9 and ATU-6-1 to -12 (21): VAV 36; CONDENSING UNIT 1-CU-28; COOLING ONLY TWO PIPE FAN COIL FCUC A to F (6); AIR DEVICE (SUPPLY) S-1 to S-7 and (RETURN/EXHAUST) R-1, R-2, R-3D, R-4 to R-7, E-1, E-2: GRD 16. Not keyed: the AIR FILTER SCHEDULE's filter banks (PF/FF, sections of the air handlers), the BUILDING STEAM TRAP SCHEDULE and the HEAT RECOVERY DEVICE 1-HRD-36 (a heat pipe; no family). BAS: four AHU POINTS LISTs (pages 50, 52, 53, 54) print 15 + 32 + 33 + 31 = 111 points, each ticked under SYSTEM OUTPUTS / INPUTS, BINARY / ANALOG function columns, alarm processing and trending (types, alarms and trends not keyed); the takeoff reads 110 (page 54's first point, COOLING VALVE V-1, is folded into the table's header). The earlier key (AHU 1, FCU 1, VAV 12, GRD 16, BAS 0) was written from pipeline output.",
  "categories": {
    "AHU": 5,
    "FCU": 6,
    "VAV": 36,
    "CONDENSING_UNIT": 1,
    "PUMP": 1,
    "FAN": 11,
    "DUCT_MOUNTED_COIL": 21,
    "GRD": 16
  },
  "totals": {
    "items": 97
  },
  "bas_points": {
    "rows": 111
  },
  "control_valves": {
    "items": 0
  }
}
